---
title: Клиент
nav_order: 7
has_children: true
permalink: /client/
---

# Клиент
{:.no_toc}

* TOC
{:toc}

## Ограничения версии 2.6 {#limitations}

До начала работы на диспетчерском рабочем месте прочитайте ограничения
Клиента, собранные в разделе
[Известные ограничения — Работа Клиента]({{ '/changes/' | relative_url }}#limits-client):
в частности, звуковой сигнал тревоги выключен у каждой новой учётной
записи. Ограничения всего выпуска собраны в разделе
[Известные ограничения]({{ '/changes/' | relative_url }}#known-limitations).

Клиент 2.6 подключается к Серверу в облаке ООО «Телеконтроль» по типу
сервера «OPC UA» (смотрите [Связь с Сервером](#connection)). На объектах,
которые остаются на Сервере 2.5.7 (смотрите [Сервер 2.5.7 и установки на
объекте]({{ '/server/' | relative_url }}#legacy)), Клиент 2.6 подключают к
Серверу 2.5.7. Так работает Клиент начиная с выпуска 2.6.3: Клиенты более ранних выпусков
с Сервером 2.5.7 не выполняют двухэтапное управление. С работающим Сервером 2.5.7
Клиент 2.6 еще не проверялся. Что с Сервером 2.5.7 не работает и
чем это отличается от описанного здесь, перечислено в разделе
[Известные ограничения — Перед обновлением с 2.5.7]({{ '/changes/' | relative_url }}#limits-upgrade); на этой странице
отличия для [двухэтапного управления](#two-stage) и
[передачи смены](#shift-change) отмечены отдельно.

{: .warning }
> **С Сервером 2.5.7 звуковой сигнал при первом входе выключен.**
> При первом входе каждой учётной записи на каждом компьютере, в том числе
> сразу после обновления Клиента, звуковой сигнал тревоги выключен: включите
> его и попросите инженера вызвать проверочную тревогу. Это нужно один раз —
> при первом входе учётной записи на этом компьютере, а не при каждой
> передаче смены (смотрите [Звуковое оповещение]({{ '/client/alarms/' | relative_url }}#tone)
> и [Передача смены](#shift-change)). В macOS этот сигнал — единственное
> звуковое оповещение о тревоге.

## Главное окно

Главное окно графического Клиента ОИК:

![]({{ '/img/workbench-window.png' | relative_url }})

Главное окно имеет строку главного меню, расположенную под заголовком окна, и строку состояния, примыкающую к нижней границе окна. Подробное описание областей окна — на странице [Рабочее место оператора]({{ '/client/workbench/' | relative_url }}).

Строка меню содержит следующие пункты:

<dl>

<dt>Мнемосхема</dt>
<dd>Содержит список всех доступных мнемосхем. Служит для вызова мнемосхем.</dd>

<dt>Таблица</dt>
<dd>Позволяет создать окна со следующими таблицами:

- Новая таблица

- Новая произвольная таблица

- Новая таблица данных

- Групповая таблица

Ниже этих пунктов перечислены таблицы, помещённые в <a href="#favorites">Избранное</a>.</dd>

<dt>График</dt>
<dd>Содержит пункт <i>Новый график</i>, открывающий новое окно графика, а ниже — графики, помещённые в <a href="#favorites">Избранное</a>.</dd>

<dt>Сигнал</dt>
<dd>Содержит команды, применимые к выделенному объекту или устройству и к активному окну, — те же, что и контекстное меню.</dd>

<dt>Дополнительно</dt>
<dd>Позволяет отобразить панель текущих событий (<i>События</i>) и окно журнала событий (<i>Журнал событий</i>), панели объектов, оборудования и файлов. Позволяет вызывать окна редактирования конфигурации в режиме администрирования, содержит команды экспорта и импорта конфигурации, а также команды <i>Подключиться к серверу...</i> и <i>Отключиться от сервера</i> (смотрите <a href="#connection">Связь с Сервером</a>).</dd>

<dt>Страница</dt>
<dd>Команды для работы со страницами: создать, переименовать, дублировать или удалить страницу. Также содержит список всех страниц для переключения между ними. Подробнее — <a href="{{ '/client/workbench/#activity-bar' | relative_url }}">Панель разделов</a>.</dd>

<dt>Окно</dt>
<dd>Команды для работы с окнами текущей страницы. Позволяет переименовывать и закрывать открытые окна, а также помещать окна в избранное. Содержит список окон и позволяет переключаться между ними. Кроме того, содержит список последних закрытых окон, позволяя восстановить случайно закрытое окно. Пункт <i>Новый</i> (доступен, когда открыто хотя бы одно окно) открывает <b>ещё одно главное окно</b> Клиента — в том же сеансе и под той же учётной записью. Закрытие одного из главных окон сеанс не завершает: Клиент завершает сеанс, только когда закрыто последнее главное окно (смотрите <a href="#shift-change">Передача смены</a>).</dd>

<dt>Настройки</dt>
<dd>Содержит один пункт — <i>Настройки...</i>, который открывает экран настроек. Настройки собраны в разделы:
  <dl>

  <dt>Вид</dt>
  <dd>Язык, Цветовая схема и Стиль — внешний вид Клиента.</dd>

  <dt>События и аварии</dt>
  <dd><i>Звуковое оповещение при событии</i>, <i>Речевое оповещение</i>, <i>Показывать события при поступлении</i>, <i>Скрывать события при квитировании</i>, <i>Мигание окна при событии</i>. Смотрите <a href="{{ '/client/alarms/' | relative_url }}">Оповещение о тревогах</a>.</dd>

  <dt>Управление</dt>
  <dd><i>Подтверждение управления</i> (включено по умолчанию) и <i>Сообщение об успехе управления</i>. Смотрите <a href="#control">Управление</a>.</dd>

  <dt>Рабочая область</dt>
  <dd><i>Строка состояния</i>. Настройка действует для текущего окна Клиента.<br>
  <b>Внимание.</b> Строка состояния — единственное место, где видно, подключён ли Клиент к Серверу. Не выключайте её на диспетчерском рабочем месте — ни в одном из главных окон.</dd>

  <dt>Мнемосхемы</dt>
  <dd><i>Показывать топологию Modus</i> — слой топологии поверх мнемосхем Модус, и действие <i>Открыть папку мнемосхем</i>.</dd>

  </dl>
Подробнее — <a href="{{ '/client/workbench/#settings' | relative_url }}">Настройки</a>.
</dd>

<dt>Справка</dt>
<dd>Позволяет открыть окно Документации (потребуется подключение к сети Интернет) или отобразить информацию о текущей версии графического Клиента ОИК. Если Клиент запущен с параметром командной строки <code>--debug</code>, в меню есть также пункты <i>Отладчик</i> и <i>Отладочная информация</i> — смотрите <a href="{{ '/client/debugger/' | relative_url }}">Отладчик</a>.</dd>

</dl>

Сочетание клавиш *Ctrl+K* открывает [палитру команд]({{ '/client/workbench/' | relative_url }}#palette): поиск команд и сигналов по имени.

У нижней границы окна располагается строка состояния. В строке состояния отображается следующая информация:
* количество неквитированных событий — «События: N» (в это число входят и сообщения самого Клиента; «Нет событий», когда их нет) — и наивысшая важность среди неквитированных событий Сервера: «Критично» или «Предупреждение» в цвете важности, пусто, если таких событий нет;
* порог важности панели текущих событий («Важность: N»). Он скрывает события только в самой панели: счётчик, плитки, звуковое и речевое оповещение, мигание окна и команда *Дополнительно → Квитировать все* учитывают все события. Порог меняется в контекстном меню панели текущих событий: *Важность → Произвольный...*; смотрите [Порог важности]({{ '/client/alarms/' | relative_url }}#threshold);
* имя пользователя, пользующегося клиентом в данный момент;
* состояние связи с сервером: «Подключен» или «Отключен»;
* время отклика Сервера на запросы Клиента — «Сервер: N мс» (в среднем около `20 мс` для одномашинного комплекса); при отсутствии связи — «Нет отклика».

Центральная часть главного окна называется страницей. На странице могут быть открыты панели и рабочие окна. Допускается создание нескольких страниц, при этом всегда отображается одна из них. Страницы можно переключать, выбирая соответствующее имя в меню `Страница`, или кнопками страниц на панели разделов.

Меню `Страница` содержит команды в таком порядке:

1. `Новый` — создать страницу;
2. `Дублировать` — скопировать страницу вместе с её содержимым;
3. `Переименовать` — изменить имя страницы;
4. `Удалить` — удалить текущую страницу; стоит последней и отделена от
   остальных.

Команда `Страница - Удалить` сначала запрашивает подтверждение. Окна
удалённой страницы попадают в корзину закрытых окон, и их можно восстановить
из меню `Окно`. Корзина хранит 10 последних закрытых окон, поэтому у
страницы с бо́льшим числом окон восстановить удастся не все.

Открытые окна имеют заголовки, в котором отображается имя окна. Справа от имени располагается кнопка закрытия окна. Имя окна может быть изменено командой меню `Окно - Переименовать`. При клике ПКМ по заголовку окна отображается контекстное всплывающее меню окна, позволяющее переименовать окно, закрыть его или добавить в избранное (см. [Избранное](#favorites)).

Окна и панели могут располагаться на странице в произвольной разметке. Для перемещения окна по разметке следует перетащить его мышью за заголовок. При перетаскивании синим цветом будет показано новое расположение окна. Окна могут располагаться как рядом, с использованием горизонтального или вертикального разбиения, так и в «стопке» - в этом случае окна накладываются одно на другое, щелчок по заголовку позволяет переместить нужное окно на верх. При сохранении страницы разметка окон сохраняется, что позволяет переключать наборы отображаемых данных в зависимости от потребности.

При закрытии окна, оно помещается в корзину. Корзина содержит 10 последних закрытых окон. Для восстановления окна из корзины нужно выбрать его имя в нижней части меню `Окно`.

Любое `Окно` может быть помещено в `Избранное`. Для этого нужно выбрать команду меню `Окно — Добавить в избранное`, после чего ввести имя окна и имя папки для идентификации и удобства хранения. При этом окно сохраняется вместе с содержимым и может быть вызвано в любой момент из панели `Избранное`. Кроме того, все графики и таблицы, помещенные в `Избранное` начинают автоматически отображаться внизу соответствующих пунктов главного меню: `График` и `Таблица`.

## Связь с Сервером {#connection}

К Серверу в облаке ООО «Телеконтроль» Клиент подключается по типу
сервера «OPC UA», в режиме безопасности «Подпись и шифрование» (или
«Максимальная безопасность»), под именной учётной записью; сертификат
Сервера Клиент проверяет по отпечатку SHA-256, который сообщает ООО
«Телеконтроль». Тип «Телеконтроль» (порт 2000) с Сервером в облаке не
используется. Адрес Сервера и отпечаток сертификата выдаются вместе с
услугой; как войти, описано в разделе [Запуск
Клиента]({{ '/getting-started/' | relative_url }}#client-start), а что
подключение по OPC UA меняет — в разделе [Подключение
Клиентов]({{ '/server/' | relative_url }}#client-connection). В частности,
Клиент 2.6.8 при типе «OPC UA» хранит профиль только на этом компьютере;
в следующем выпуске Клиента это исправлено (смотрите [Передача
смены](#shift-change)).

Состояние связи показывает строка состояния: «Подключен» или «Отключен», а
рядом — время отклика «Сервер: N мс». Если ответ задерживается дольше
3 секунд, к времени отклика добавляется пометка «нет ответа», а в панель
событий — предупреждение «Сервер не отвечает на опрос уже N мс…»; когда Сервер
снова отвечает, появляется сообщение «Сервер снова отвечает.».

**Потеря связи.** Когда связь с Сервером пропадает — в том числе когда Сервер
перезапускают или останавливают, — Клиент записывает в панель
событий предупреждение «Соединение с сервером … потеряно. … Повторное
подключение через N с.» и переподключается сам: первая попытка — через
5 секунд, следующие — каждые 30 секунд, пока связь не восстановится. После
восстановления в панели событий появляется сообщение «Соединение с сервером
установлено. Вход выполнен.»

> **Внимание.** Одно предупреждение о потере связи не включает звуковое и
> речевое оповещение, но каждое из них остаётся неквитированным: оно видно в
> плитке «Предупреждение» и учитывается в условии «неквитированных событий
> больше десяти» (смотрите [Какие события поднимают
> тревогу]({{ '/client/alarms/' | relative_url }}#escalation)). Квитируйте эти
> сообщения в панели событий. Пока строка состояния показывает «Отключен»,
> новые значения и события от Сервера не поступают и команды управления не
> выполняются — не принимайте решений по значениям на экране.

**Подключение вручную.** Команды *Дополнительно → Отключиться от сервера* и
*Дополнительно → Подключиться к серверу...* завершают сеанс и открывают окно
входа. Доступна всегда только одна из них: первая — пока Клиент подключён,
вторая — пока отключён. Окно входа, открытое этими командами, всегда ждёт
ввода имени и пароля (смотрите [Автоматический вход](#auto-login)).

**Сеанс разорван с другого рабочего места.** Если под той же учётной записью
вошли на другом компьютере и разорвали ваш сеанс (смотрите
[Передача смены](#shift-change)), Клиент сообщает об этом в панели событий
(«Отключено от сервера … С этими учётными данными выполнен вход на другом
рабочем месте.») и **не** переподключается сам — иначе он, в свою очередь,
разорвал бы сеанс на другом рабочем месте. Это сообщение об ошибке: оно
критическое и включает звуковое и речевое оповещение.

## Передача смены {#shift-change}

Каждый диспетчер работает под собственной учётной записью: в журнале событий
записывается, кто квитировал событие и чьё действие его вызвало, а настройки
и страницы рабочего места хранятся в профиле пользователя. Профиль
сохраняется на этом компьютере, а при закрытии Клиент сохраняет его и на
Сервере и при входе загружает его с Сервера, поэтому страницы и настройки
следуют за учётной записью и на другой компьютер. **Клиент 2.6.8 при типе
«OPC UA» — а именно так он подключается к Серверу в облаке — хранит профиль
только на этом компьютере**: страницы и настройки на другой компьютер за
учётной записью не следуют, а шаги ниже, в которых профиль сохраняется «на
Сервере», сохраняют его только на этом компьютере. В следующем выпуске
Клиента это исправлено: профиль хранится на Сервере при обоих типах сервера,
«OPC UA» и «Телеконтроль».

При первом входе под учётной записью, у которой на Сервере ещё нет профиля,
Клиент открывает профиль по умолчанию: страницы, портфели и настройки
предыдущего диспетчера на этом компьютере к новой учётной записи не
переходят. С компьютера берётся только положение и размер главных окон.

Чтобы сдать смену, не закрывая Клиент:

1. Сдающий просматривает в панели событий сообщения самого Клиента и
   передаёт принимающему на словах всё, что осталось открытым, — например,
   что устройство может оставаться в состоянии выбора. Начиная с Клиента
   2.6.8 неквитированные сообщения Клиента после отключения остаются в панели
   событий и журнале и у принимающего; в Клиентах 2.6.0–2.6.4 они удалялись, и
   принимающий их не видел.
2. Сдающий убеждается, что строка состояния показывает «Подключен», и
   выбирает *Дополнительно → Отключиться от сервера*. Клиент сохраняет его
   профиль на Сервере, завершает сеанс и открывает окно входа.
3. Принимающий вводит в окне входа своё имя и пароль.
4. Клиент закрывает страницы сдающего и открывает профиль принимающего: его
   страницы, портфели, звуковой сигнал, речевое оповещение и порог важности. Если у учётной
   записи принимающего на Сервере ещё нет профиля, открывается профиль по
   умолчанию. Всё, что принимающий изменит, сохраняется в **его** профиль.
   Настройка «Подтверждение управления» в профиле не хранится: при каждом
   входе она снова включена.

Окно входа, открытое этой командой, всегда ждёт ввода: сохранённый пароль
сдающего в нём не подставляется (смотрите [Автоматический вход](#auto-login)).

> **С Сервером 2.5.7 профиль не хранится на Сервере.** Клиент хранит
> профиль в файле на этом компьютере, отдельном для каждой учётной записи
> ОИК, поэтому принимающий получает свои страницы и настройки, а не
> настройки сдающего. Учётная запись, которая ещё не входила на этом
> компьютере, начинает с настроек по умолчанию, и от прежних настроек
> рабочего места ей достаётся только расположение окна. Так и сразу после
> обновления Клиента: прежний общий профиль ни одной учётной записи ОИК не
> переносится, поэтому страницы, портфели, избранное, порог важности и
> раскладки окон у каждой учётной записи начинаются заново. Перед обновлением запишите, какие
> страницы и портфели нужны диспетчерам, чтобы собрать их снова. **В
> настройках по умолчанию звуковой сигнал тревоги выключен**: принимающий
> смену включает его, а проверочную тревогу вызывает инженер — один раз, при
> первом входе учётной записи на этом компьютере (смотрите
> [Звуковое оповещение]({{ '/client/alarms/' | relative_url }}#tone)).
> На другом компьютере профиль свой. Настройка «Подтверждение управления» в профиле не
> хранится и при каждом входе включена.

Можно сдать смену и закрытием Клиента:

1. Флажок «Входить автоматически в следующий раз» на этом рабочем месте должен
   быть снят — иначе при запуске Клиент сам войдёт под учётной записью
   сдающего. Если флажок установлен, принимающий удерживает при запуске *Ctrl*
   (на macOS — *Option*) либо нажимает *Отмена*, пока идёт вход, **снимает
   флажок** и только потом входит — иначе Клиент запомнит уже его пароль
   (смотрите [Автоматический вход](#auto-login)).
2. Сдающий убеждается, что строка состояния показывает «Подключен», и
   закрывает **все** главные окна Клиента (если командой *Окно → Новый* было
   открыто несколько). Когда закрыто последнее окно, Клиент сохраняет профиль
   на Сервере, завершает сеанс и закрывается.
3. Принимающий запускает Клиент заново и вводит в окне входа своё имя и
   пароль. Сообщения самого Клиента при закрытии пропадают — передайте
   открытое на словах.

> **Внимание.** Закрытие одного из нескольких главных окон сеанс **не**
> завершает: в остальных окнах Клиент продолжает работать под учётной записью
> сдающего диспетчера. Перед уходом проверьте панель задач — не осталось ли
> других окон Клиента.

Профиль сохраняется на Сервере только при закрытии Клиента и по команде
*Дополнительно → Отключиться от сервера*. Если сохранить его не удалось
(например, связи с Сервером нет), Клиент, прежде чем завершить сеанс,
спрашивает в окне «Сохранение профиля»: «Не удалось сохранить профиль на
сервере; он сохранён только на этом компьютере. Повторить попытку? «Нет» —
продолжить без копии на сервере.» Кнопка *Да* повторяет сохранение — нажмите
её, когда связь восстановится. Кнопка *Нет* завершает сеанс без сохранения на
Сервере: изменения страниц и настроек останутся только на этом компьютере.
Поэтому сдавайте смену, пока строка состояния показывает «Подключен».

Если окно входа закрыть, Клиент остаётся отключённым, а на экране остаются
страницы сдающего; войти можно командой *Дополнительно → Подключиться к
серверу...*. Если под этой командой входит другая учётная запись — или вход
следует за отключением, окно входа которого закрыли, — Клиент так же
открывает профиль вошедшего. Когда та же учётная запись входит заново после
разрыва связи, открытые окна остаются как были.

Если учётной записи не разрешено несколько одновременных сеансов (учётная
запись, заведённая в версии 2.6, допускает только один; смотрите
[Конфигурирование пользователей]({{ '/dev/users/' | relative_url }})), а она уже
используется на другом компьютере, при входе появится вопрос «Указанное имя
пользователя уже используется другой сессией. Разорвать открытую сессию и
продолжить?». Ответ «Да» разрывает сеанс на другом компьютере — там Клиент
останется отключённым. Кнопка «Да» в этом вопросе выбрана по умолчанию: не
нажимайте *Enter*, не прочитав вопрос, иначе сеанс на другом рабочем месте
будет разорван.

### Автоматический вход {#auto-login}

Флажок «Входить автоматически в следующий раз» в окне входа запоминает на
этом компьютере имя и пароль. Пока он установлен, окно входа при **запуске
Клиента** не ждёт ввода: Клиент сразу входит под последней учётной записью.
Окно входа, открытое командами *Дополнительно → Отключиться от сервера* и
*Подключиться к серверу...*, ждёт ввода всегда: запомненный пароль в нём не
подставляется. Если снять флажок и войти, Клиент забывает и запомненный
пароль.

> **Внимание.** Никогда не устанавливайте этот флажок на общем диспетчерском
> рабочем месте. С ним принимающий смену работает под учётной записью
> сдающего: события квитируются и команды выдаются от чужого имени.

Запомненный пароль хранится в защищённом хранилище операционной системы, а
не в настройках Клиента: под Windows он зашифрован средствами Windows (DPAPI)
под учётной записью пользователя и записан в реестр, в раздел
`HKEY_CURRENT_USER\Software\Telecontrol\Workplace` (значение
`PasswordProtected`); на macOS — в связке ключей пользователя (программа
«Связка ключей», запись «Telecontrol SCADA Client»). Расшифровать его может
только та же учётная запись пользователя (под Windows — и на других
компьютерах, если её профиль перемещаемый). Тем не менее любой, кто
войдёт в систему под этой учётной записью, войдёт и в ОИК, поэтому
устанавливайте флажок только на компьютере, которому доверяете. Пароль,
запомненный прежней версией Клиента в открытом виде, при первом запуске новой версии
переносится в защищённое хранилище и удаляется из настроек. После
обновления Клиента macOS может спросить, разрешить ли ему доступ к записи
«Telecontrol SCADA Client» в связке ключей; нажмите «Всегда разрешать»,
иначе автоматический вход попросит пароль.

Как войти под другой учётной записью или снять флажок:

* **Удерживайте при запуске Клиента *Ctrl*** (на macOS — *Option* ⌥) —
  окно входа появится со снятым флажком и без пароля. Войдите под своей
  учётной записью: Клиент запомнит, что автоматический вход выключен.
* **Нажмите *Отмена* в окне входа, пока идёт автоматический вход.** Вход
  прекращается, и окно ждёт ввода; повторное *Отмена* закрывает окно (при
  запуске — и Клиент). Флажок при этом **остаётся установленным**: снимите
  его перед входом, иначе Клиент запомнит пароль того, кто входит, и
  автоматический вход продолжится уже под его учётной записью.

## Команды {#commands}

Команды выделенного объекта или устройства доступны в его контекстном меню
(щелчок правой кнопкой мыши) и в меню **Сигнал**.
Команда, недоступная для выделения, отображается серой, а при наведении на неё
показывается причина.

Команды *Копировать*, *Вставить* и *Удалить* выполняются также клавишами
*Ctrl+C*, *Ctrl+V* и *Delete* (на macOS — *⌘C* и *⌘V*). *Удалить* и с
клавиатуры сначала спрашивает подтверждение. Клавиша действует, только когда
команда применима к выделению; в поле ввода и в таблице *Ctrl+C* по-прежнему
копирует текст ячеек.

**Клавиши в macOS.** В руководстве клавиши названы так, как в Windows. В macOS
вместо *Ctrl* в сочетаниях нажимайте *⌘*: *Ctrl+K* — это *⌘K*, а выделение
нескольких строк щелчком с *Ctrl* — щелчок с *⌘*. Клавиша *Delete* на
клавиатуре ноутбука Mac — *fn+⌫*.

### Команды объектов

<dl>

<dt>График</dt>
<dd>Отображает окно графика для выделенного объекта. Если окно с графиком выделенного объекта уже открыто, то переключается на него.</dd>

<dt>Таблица</dt>
<dd>Отображает таблицу по выделенному объекту или группе объектов. Если таблица с объектом уже открыта, переключается на нее.</dd>

<dt>Мнемосхема</dt>
<dd>Открывает мнемосхему Модус, содержащую привязку к выделенному объекту. Если мнемосхема уже открыта, переключается на нее. Элемент объекта на схеме выделяется. Подробнее — <a href="{{ '/client/display/#goto-object' | relative_url }}">Переход на схему для выделенного объекта</a>.</dd>

<dt>Данные</dt>
<dd>Отображает таблицу истории изменения значения выделенного объекта. Если таблица истории уже открыта для этого объекта, переключается на нее.</dd>

<dt>Сводка</dt>
<dd>Отображает сводку данных выделенного объекта. Если сводка уже открыта для этого объекта, переключается на нее.</dd>

<dt>События</dt>
<dd>Отображает журнал событий, относящихся к выделенному объекту. Если журнал событий уже открыт для этого объекта, переключается на него.</dd>

<dt>Групповая таблица</dt>
<dd>Отображает таблицу для всех объектов, находящихся в той же группе, что и выделенный объект.</dd>

<dt>Квитирование</dt>
<dd>Квитирует все неквитированные события выделенного объекта.</dd>

<dt>Разблокировать</dt>
<dd>Снимает блокировку с выделенного объекта. Доступна, только если объект заблокирован (смотрите <a href="#manual-input">Ручной ввод</a>).</dd>

<dt>Управление</dt>
<dd>Позволяет выдать команду ТУ или телерегулирования для выделенного объекта. Смотрите <a href="#control">Управление</a>.</dd>

<dt>Ручной ввод</dt>
<dd>Позволяет ввести новое значение объекта вручную. Смотрите <a href="#manual-input">Ручной ввод</a>.</dd>

<dt>Уставки</dt>
<dd>Открывает окно уставок объекта ТИТ. Команда есть только у объектов ТИТ и только при праве «Управление». Смотрите <a href="#limits">Уставки</a>.</dd>

</dl>

### Команды устройств

<dl>

<dt>Наблюдение</dt>
<dd>Отображает окно наблюдения за выделенным устройством.</dd>

<dt>Метрики</dt>
<dd>Отображает таблицу метрик выделенного устройства. Если выделено направление, то отображаются также метрики по всем устройствам подключенным к направлению.</dd>

<dt>Включить</dt>
<dd>Запускает обмен сервера с выделенным устройством.</dd>

<dt>Отключить</dt>
<dd>Останавливает обмен сервера с выделенным устройством.</dd>

<dt>Устройство</dt>
<dd>Подменю контекстного меню устройства с командами:

- Опрос устройства (заставляет Сервер выполнить принудительный полный опрос устройства)

- Синхронизация часов (заставляет Сервер выполнить синхронизацию часов устройства с часами Сервера).

У объектов данных этих команд нет — выделите само устройство, например в панели оборудования.</dd>

</dl>

> **Внимание.** *Отключить* сначала запрашивает подтверждение, называя
> устройство; при отказе ничего не меняется. Команда изменяет конфигурацию:
> устройство остаётся отключённым — в том числе после
> перезапуска Сервера и для всех рабочих мест — до команды *Включить*. Для
> команды достаточно права «Управление» (уровень «Диспетчер»). Пока устройство
> отключено, Сервер не ведёт с ним обмен, а все объекты этого устройства получают признак [С] — нет связи. Прежде чем
> подтвердить *Отключить*, проверьте имя устройства в запросе и не
> забудьте включить его обратно. Кнопка «Да» в запросе выбрана по умолчанию,
> поэтому *Enter* отключает устройство.

![Запрос подтверждения]({{ '/img/message-box.png' | relative_url }})

*Запрос подтверждения Клиента. Кнопка, выбранная по умолчанию, обведена
рамкой — её и нажимает клавиша Enter, поэтому сначала проверьте, какая
кнопка выбрана.*

<dl>

<dt>Таблица ретрансляции</dt>
<dd>Открывает таблицу ретрансляции выделенного устройства-приёмника — список правил, по которым выбранные объекты передаются в другие системы верхнего уровня. Заполнение таблицы производится путем выбора объектов в окне дерева объектов; после этого необходимо задать адреса ретранслируемых объектов. Подробнее — <a href="{{ '/client/workbench/#transmission' | relative_url }}">Правила ретрансляции</a>:</dd>

![]({{ '/img/client-retransmission.png' | relative_url }})

</dl>

### Общие команды {#common-commands}

<dl>

<dt>Печать</dt>
<dd>Распечатывает содержимое активного окна.</dd>

<dt>Квитировать все</dt>
<dd>В контекстном меню панели событий и журнала событий — квитирует только показанные в окне события (с учётом фильтров по зоне, важности и объектам). В меню <i>Дополнительно</i> и в <a href="{{ '/client/workbench/' | relative_url }}#palette">палитре команд</a> — все неквитированные события, которые получает Клиент, и все сообщения Клиента, после подтверждения. Квитируются и события ниже <a href="{{ '/client/alarms/' | relative_url }}#threshold">порога важности</a> панели событий: порог скрывает их только в панели. В контекстном меню остальных окон этой команды нет. Подробнее — в разделе <a href="#events-panel">Панель событий</a>.</dd>

<dt>События</dt>
<dd>Отображает окно с журналом событий для выделенного объекта. Либо переключается на окно событий, если оно уже отображено.</dd>

</dl>

> **Внимание.** *Дополнительно → Квитировать все* квитирует **все** события
> Сервера, полученные Клиентом, — по всей системе, а не только по объектам
> активного окна. Перед этим Клиент спрашивает «Квитировать все
> неквитированные события (N)? Будут квитированы все тревоги во всей системе,
> для всех рабочих мест.»; по умолчанию выбран ответ «Нет». Квитирование
> записывается на Сервере, поэтому эти события перестают быть
> неквитированными и на всех остальных рабочих местах. Квитируйте события из
> [панели событий](#events-panel) или журнала событий, где команда действует
> только на показанные события.

### Управление {#control}

Команду телеуправления (ТУ) или телерегулирования выдают командой
*Управление...* в контекстном меню объекта или в меню **Сигнал**, либо кнопкой
*Управление…* в [инспекторе]({{ '/client/workbench/' | relative_url }}#inspector). Для неё нужно право
«Управление».

Команда открывает диалог «Управление»: название объекта, «Текущее значение:» и
«Новое значение:». Для объекта ТС новое значение выбирается из списка
состояний (предлагается состояние, противоположное текущему), для объекта ТИ —
вводится числом. Кнопка «Выполнить» отправляет команду. Клавиша *Enter* команду
не отправляет: по умолчанию в диалоге выбрана кнопка «Отмена».

Первая строка диалога называет объект вместе с группами и устройством, в которые
он входит, например «ПС Северная : Q1 : Силовой выключатель».

Пока оператор не изменил поле «Новое значение:», предложенное значение следует
за текущим состоянием объекта: если состояние изменится, пока диалог открыт,
изменится и предложение. Всегда задавайте новое значение явно — выберите
состояние в списке или введите число, — даже если предложенное вас устраивает.

Дробное число можно вводить и с точкой, и с запятой: `12.5` и `12,5`
равнозначны.

Диалог «Управление» показывает текущее значение с признаками качества: знак
«?» после недостоверного значения и буквы в квадратных скобках перед
значением — С нет связи, У устаревание, Н ошибка подключения,
К ошибка конфигурации, Р ручной ввод и другие, те же, что в дереве
объектов и таблицах; все буквы стоят в одних скобках, например `[СУ]` (смотрите [Как читать значения и цвета](#quality-legend)).
Инспектор выводит надпись «Недостоверно» для недостоверного значения, а также
при потере связи с устройством, устаревании, ошибке подключения или
конфигурации.
Если в скобках перед значением есть буква С, Н, К или У, текущее состояние
оборудования неизвестно.

Если для объекта задано условие разрешения управления, в диалоге есть строка
«Условие:». Она показывает «Выполнено» или, если условие не выполнено, что
требуется и какие значения сейчас, например «Требуется: TIT.211 > 70; сейчас:
Температура T1 (TIT.211) = 58 °C», и обновляется на ходу.
Пока условие нарушено (или его значение недостоверно), кнопка «Выполнить»
недоступна.

Это же условие проверяет и Сервер — при каждой команде, в том числе
пришедшей по ретрансляции или от клиента OPC UA: команду при нарушенном
условии он отклоняет. Если условие нарушилось, пока диалог был открыт,
Клиент сообщает об ошибке выполнения.

> **Внимание.** Условие не заменяет блокировку в самом устройстве.

#### Перед командой управления {#control-checklist}

1. Сверьте объект и путь к нему в первой строке диалога «Управление»
   (заголовок окна — просто «Управление», объекта он не называет).
2. Убедитесь, что в строке «Текущее значение:» перед значением нет скобок с
   буквами С, Н, К или У (например, `[С]` или `[СУ]`) и после него нет знака
   «?» (смотрите [Как читать значения и цвета](#quality-legend)).
3. Убедитесь, что строка состояния показывает «Подключен».
4. Если команда завершилась ошибкой, прежде чем повторять её, проверьте
   текущее состояние объекта (смотрите [Результат команды](#control-result)).

#### Подтверждение команды {#control-confirmation}

Настройка *Подтверждение управления* (*Настройки → Настройки... → Управление*)
включена по умолчанию и снова включается при каждом входе. Пока она включена, перед отправкой команды на
оборудование Клиент показывает окно подтверждения: объект с путём к нему,
«Текущее значение:» и «Команда:» — текущее и командное значения, — оператора,
время, этап команды и предупреждение «Эта команда управления передаётся на
оборудование и не может быть отменена дистанционно.».

Текущее значение в окне подтверждения показывается с теми же признаками
качества, что и в диалоге «Управление»: буквами в квадратных скобках перед
значением и знаком «?» у недостоверного значения. Проверьте их перед
подтверждением.

В окне подтверждения по умолчанию выбрана кнопка «Отмена»: нажатие *Enter*
**отменяет** команду. Чтобы отправить команду, нажмите «Отправить команду».
Выключить подтверждение может только администратор.

> **Внимание.** Если настройка *Подтверждение управления* выключена, команда
> уходит на оборудование сразу по кнопке «Выполнить» (не по *Enter*), без какого-либо запроса,
> а при двухэтапном управлении этап исполнения следует за этапом выбора
> автоматически, без паузы для оператора. Не выключайте эту настройку на
> диспетчерском рабочем месте.

#### Двухэтапное управление {#two-stage}

Если для объекта включено [Двухэтапное Управление]({{ '/dev/data-items/' | relative_url }}), команда
передаётся на устройство в два этапа, в соответствии с МЭК-60870-5
(SELECT/EXECUTE):

1. **Выбор (SELECT).** По кнопке «Выполнить» Клиент сразу, без запроса,
   посылает объекту команду выбора. Устройство резервирует выходную цепь под
   указанное значение, но ничего не переключает.
2. **Подтверждение оператором.** Запрос на подтверждение показывается только
   после успешного выбора, поэтому он начинается словами «Устройство готово
   выполнить команду.». Далее, как и при одноэтапном управлении, приводятся
   текущее и командное значения и предупреждение о необратимости действия.

   Выбор возможен не на каждом устройстве. Для МЭК-60870-5 выбирается только
   одноэлементная команда (<code>C_SC_NA_1</code>); для остальных команд
   МЭК-60870-5, например команд уставки, для объектов МЭК-61850 с прямым
   управлением или без управления (`status-only`), для **всех** объектов
   MODBUS и для объектов OPC Сервер 2.6 в выборе отказывает, ничего не
   посылая на устройство (Сервер 2.5.7 ведёт себя иначе — смотрите ниже). Тогда вместо запроса
   подтверждения Клиент показывает окно ошибки «Двухэтапное управление для
   этого объекта недоступно: его устройство не поддерживает выбор команды. На
   устройство ничего не отправлено. Обратитесь к инженеру, настраивающему
   проект, чтобы отключить двухэтапное управление для этого объекта.», окно
   управления остаётся открытым, и ничего не остаётся выбранным. Таким объектом
   управляют в один этап: для этого инженер, который настраивает проект
   (с правом «Настройка конфигурации»), устанавливает у него
   [Двухэтапное Управление]({{ '/dev/data-items/' | relative_url }}) = «Нет».
   Новым объектам MODBUS, OPC и объектам-уставкам МЭК-60870-5 Клиент
   устанавливает «Нет» сам; уставкой Клиент 2.6.4 и новее считает объект с указанием
   типа `INT16:` или `FLOAT:` в канале управления, а без указания типа —
   объект ТИТ.
   Если выбор отклонило само устройство, окно ошибки начинается словами
   «Подготовка к управлению не выполнена» и заканчивается словами «Команда не
   выполнена.».

3. **Исполнение (EXECUTE).** По ответу «Да» посылается команда исполнения, и
   устройство переключает уже зарезервированную цепь.

По любому ответу, кроме «Да», — «Нет» или закрытию запроса подтверждения —
команда исполнения не посылается, а выбор на устройстве снимается (для
МЭК-60870-5 — деактивацией команды, для МЭК-61850 — службой Cancel).
Выбор снимается и тогда, когда окно управления закрыли (клавишей *Esc* или
кнопкой закрытия окна), пока шёл этап выбора: если устройство всё же примет
выбор, Клиент сразу посылает отмену.
Если устройство отказалось снять выбор, окно ошибки не показывается — оператор
уже занят другим, — а Клиент добавляет в панель текущих событий собственное
сообщение «Отмена выбора: &lt;объект&gt; - &lt;причина&gt;. Устройство может оставаться в
состоянии выбора до истечения собственного тайм-аута выбора.»: выбор
остаётся в силе, пока не истечёт таймаут выбора устройства. Об этом
сообщается всегда, независимо от настройки сообщений об успешном
управлении. Если выбор был отклонён (смотрите шаг 2), снимать нечего, и
сообщения нет.

**С Сервером 2.5.7** Клиент выполняет двухэтапное управление так же, как
Клиент 2.5.7.

* Для объектов MODBUS и OPC и команд МЭК-60870-5, кроме одноэлементной,
  Сервер 2.5.7 подтверждает выбор, ничего не посылая на устройство: окна
  ошибки из шага 2 нет, запрос подтверждения появляется, хотя устройство
  ничего не выбирало, и этап выбора остаётся формальностью. Таким объектам
  инженер устанавливает
  [Двухэтапное Управление]({{ '/dev/data-items/' | relative_url }}) = «Нет».
* Управление объектами МЭК-61850 через Сервер 2.5.7 не выполняется: Сервер
  отвечает на него ошибкой (или выбор отклоняет устройство), и команда на
  устройство не отправляется.
* По ответу, отличному от «Да», и при закрытии окна управления Клиент выбор
  **не** снимает — Сервер 2.5.7 этого не умеет. На устройстве, которое
  действительно выполняет выбор, выбор остаётся в силе, пока не истечёт
  таймаут выбора устройства, и пока он не истёк, устройство отклоняет новый
  выбор с любого рабочего места.

Клиент сообщает об этом в панели текущих событий: «Отмена выбора: &lt;объект&gt; -
Сервер версии до 2.6 не может отменить выбор. Устройство остаётся в
состоянии выбора до истечения собственного тайм-аута выбора.» Это
сообщение — ошибка Клиента: оно критическое, при включённом звуковом
сигнале звучит и остаётся в панели, пока его не сквитируют. Сообщение
появляется и тогда, когда окно управления закрыли, пока Клиент ещё ждал
ответа на выбор («Подготовка к управлению...»), а устройство затем выбор
приняло; если выбор был отклонён, сообщения нет. Для объектов из первого
пункта, на устройстве которых ничего не выбрано, Клиент 2.6.4 и новее этого
сообщения не выдаёт (Клиент 2.6.3 выдавал — такое сообщение квитируйте, оно
ни на что не влияет).

При одноэтапном управлении команда выполняется одной операцией записи
значения, этапы выбора и исполнения не используются; окно подтверждения
показывается перед этой записью.

#### Результат команды {#control-result}

Пока команда выполняется, в строке состояния диалога отображается
«Подготовка к управлению...» или «Управление...».

* **Успех.** Диалог закрывается. В
  [журнале событий]({{ '/client/events/' | relative_url }}) появляется событие
  Сервера «Управление - Выполнено». Если включена настройка *Сообщение об
  успехе управления* (по умолчанию включена), в панели событий появляется также
  сообщение Клиента: имя сигнала, отправленное значение и «Операция выполнена
  успешно».
* **Ошибка.** Открывается окно с заголовком «Управление» (или «Ручной ввод»)
  и причиной, например «Недостаточно прав для выполнения операции». Диалог
  управления остается открытым, чтобы команду можно было повторить. В журнал
  событий записывается событие «Управление - Ошибка (…)» с кодом ошибки в
  скобках, например «Управление - Ошибка (Bad_Timeout)». Если Сервер отклонил
  выбор при [двухэтапном управлении](#two-stage), в журнале событий
  появляется событие «Подготовка к управлению», а за ним — «Подготовка к
  управлению - Ошибка (Bad_NotSupported)».

> **Внимание.** Ошибка не всегда означает, что команда не выполнена. При
> ошибке по таймауту (`Bad_Timeout`) и при потере связи во время команды
> устройство могло получить и выполнить команду, а ответ до Сервера не дошёл.
> Прежде чем повторять команду, проверьте текущее состояние объекта — в
> диалоге «Управление», в инспекторе, в [дереве объектов](#object-tree) или в
> таблице: убедитесь, что в скобках перед значением нет букв С, Н, К или У,
> значение достоверно и ещё не стало командным. Мнемосхемы для этой проверки
> недостаточно: она не показывает этих признаков.

Та же настройка включает сообщения об успешном выполнении других операций —
изменения конфигурации, создания объектов, смены пароля, снятия блокировки. Об
ошибке Клиент сообщает всегда, независимо от настройки.

Сообщения об успехе — это информационные сообщения Клиента («Локальное
событие»): они остаются в панели событий неквитированными, пока оператор их не
квитирует, и входят в счётчик «События: N», но в плитках важности не
отображаются и звукового и речевого оповещения не включают. Квитируйте их, как
и остальные события, — иначе они держат панель событий открытой.

### Ручной ввод {#manual-input}

Команда *Ручной ввод...* (в контекстном меню объекта данных и в меню
**Сигнал**) открывает диалог «Ручной ввод»: «Текущее значение:»,
«Новое значение:» и флажок «Блокировка:» с надписью «Не принимать значения
от устройства». Строка под названием объекта напоминает: «Значение задаётся в
системе вручную; команда на оборудование не передаётся». Кнопка «Записать»
записывает значение. Окно подтверждения при ручном вводе не показывается, независимо от
настройки *Подтверждение управления*. Как и для управления, нужно право
«Управление»: без него команд *Ручной ввод...* и *Разблокировать* в меню нет.

После успешной записи диалог закрывается. Если включена настройка *Сообщение
об успехе управления* (по умолчанию включена), в панели событий появляется
сообщение Клиента: «Ручной ввод», имя сигнала, записанное значение и
«Операция выполнена успешно». Об ошибке Клиент сообщает окном с заголовком
«Ручной ввод» всегда, независимо от настройки.

Значению, введённому вручную, присваивается признак качества [Р].

* **Без блокировки** введённое значение действует до следующего поступления
  телемеханических данных от устройства — тогда оно будет перезаписано.
* **С блокировкой** (флажок «Блокировка:» установлен) Сервер игнорирует
  телемеханические данные, поступающие от устройства, и ручное значение
  сохраняется. Объекту присваивается признак [Б].

Флажок «Блокировка:» при открытии диалога показывает, заблокирован ли объект
сейчас. Снятие флажка при ручном вводе блокировку **не** снимает: чтобы снять
её, выберите в контекстном меню объекта команду *Разблокировать* (команда
доступна только для заблокированного объекта). После снятия блокировки
приоритет снова у телемеханических данных, а в журнал записывается событие
«Блокировка снята».

### Уставки {#limits}

Задание уставок:

![]({{ '/img/limits.png' | relative_url }})

Диапазон минимум/максимум предупредительных уставок не должен выходить за границы диапазона минимум/максимум аварийных уставок.

## Панель объектов {#object-tree}

Панель объектов служит для быстрого выбора объектов, вызова различных окон и выполнения команд и операций с объектами. В панели объектов отображается структура объектов, разбитых по группам. Панель объектов можно отобразить командой меню *Дополнительно — Объекты*.

Дерево начинается сразу с объектов и групп верхнего уровня: отдельная корневая строка не выводится, поскольку заголовок панели уже называет её содержимое.

Напротив имен объектов в правой части панели выводятся их значения и признаки качества, слева от значения — точка качества. Что означают цвета, точки и буквы — смотрите [Как читать значения и цвета](#quality-legend).

Для групп отображается состояние связи с устройством, привязанного к группе. Привязать устройство можно в параметрах группы, будучи в режиме администрирования:

![]({{ '/img/devices.png' | relative_url }})

Слева от объектов и групп объектов располагается переключатель, предназначенный для включения объектов в текущее окно или исключения их оттуда. При щелчке по переключателю группы в текущее окно включаются все объекты нижележащей иерархии группы. Переключатель группы отмечен, когда в текущем окне есть все объекты, входящие в нее.

Двойной щелчок ЛКМ по объекту открывает его график, по группе — таблицу со всеми объектами группы, по устройству — окно [Наблюдение]({{ '/client/device-watch/' | relative_url }}). Но если текущее окно того же вида — открыта таблица, а щелкнули по группе, или открыт график, а щелкнули по объекту, — новое окно не открывается: объекты добавляются в текущее окно.

* **Без *Ctrl* группа заменяет содержимое таблицы**: собранная в ней таблица очищается, и в ней остаются только объекты группы.
* На графике объект добавляется в первую пустую область, а если пустых нет — в выделенную.
* С нажатой *Ctrl* объекты добавляются к содержимому текущего окна, ничего не удаляя, в том числе в окно другого вида (например, объект — в открытую таблицу).

При клике ПКМ отображается контекстное меню, содержащее операции применяемые к выделенному объекту или группе объектов.

В режиме администрирования разрешается перетаскивание объектов по иерархии групп объектов с зажатой ЛКМ.

## Как читать значения и цвета {#quality-legend}

Одни и те же обозначения используются в дереве объектов, таблицах, инспекторе
и журнале событий.

<dl>

<dt>Серый текст значения</dt>
<dd>Значение недостоверно. Обычный цвет текста — значение достоверно.</dd>

<dt>Знак «?» после значения</dt>
<dd>Значение недостоверно, например <code>41 °C?</code> или <code>Вкл?</code>. Потерю связи и устаревание этот знак не отмечает — для них смотрите буквы в квадратных скобках.</dd>

<dt>Буквы в квадратных скобках перед значением</dt>
<dd>Признаки качества. Все буквы стоят в одних скобках, например <code>[СУ]</code> — нет связи и устаревание, <code>[РБ]</code> — ручной ввод и блокировка. Буквы: Н — ошибка подключения, К — ошибка конфигурации, С — нет связи (из этих трех выводится только одна, в этом порядке: ошибка подключения скрывает отсутствие связи); Р — ручной ввод, 2 — резервный канал (с Сервера 2.6; из этих двух выводится только одна: значение, введенное вручную, не показывает признака резервного канала); затем Б — блокировка, У — устаревание, В — выход за уставку. Полный список — в разделе
<a href="{{ '/architecture/' | relative_url }}#признаки-качества">Признаки качества</a>.</dd>

<dt>Столбец «Достоверность» в таблице</dt>
<dd>Качество значения словом:
<ul>
<li>пустая ячейка — значение достоверно: столбец заполняется только тогда,
когда со значением что-то не так;</li>
<li>«Неопределённо» (жёлтым) — значение устарело, признак <code>[У]</code>;
текст ячеек строки тоже выводится жёлтым;</li>
<li>«Недостоверно» (красным) — признак недостоверности или нет связи
<code>[С]</code>, ошибка подключения <code>[Н]</code>, ошибка конфигурации
<code>[К]</code>; текст ячеек строки тоже выводится красным;</li>
<li>«Нет данных» — значение ещё не получено.</li>
</ul>
В отличие от знака «?», этот столбец учитывает потерю связи и устаревание.
Диалог «Управление» и окно подтверждения показывают их буквами С, Н,
К, У в скобках перед значением, а инспектор — надписью «Недостоверно» (смотрите <a href="#control-checklist">Перед командой управления</a>).</dd>

<dt>Точка слева от значения в дереве объектов</dt>
<dd>Точка выводится только у значения с отклонением: жёлтая — значение
устарело (неопределённо), красная — недостоверно. У достоверного значения точки
нет. Неквитированное событие по объекту отмечает не точка, а мигающий фон
ячейки значения. Пока значение не получено, точка не выводится; у групп точки
нет — для группы выводится состояние связи с её устройством.</dd>

<dt>Признак качества в инспекторе</dt>
<dd>«Достоверно» (обычным цветом) или «Недостоверно» (красным) рядом с текущим значением. «Недостоверно» выводится для значения с признаком недостоверности, а также при потере связи с устройством ([С]), ошибке подключения ([Н]) или конфигурации ([К]) и устаревании ([У]).</dd>

<dt>Цвет строки в журнале и панели событий</dt>
<dd>Важность события: красный цвет — «Критично» (800 и выше), жёлтый —
«Предупреждение» (600–799), остальные строки обычным цветом. Заливкой
выделяется только тревога, которая ждёт квитирования и ещё действует; после
квитирования, а также в записях архива строка остаётся без заливки, а
важность показывает цвет текста. Неквитированное событие отмечено точкой «●» в
первом столбце, а столбец «Состояние» называет его состояние словами. Смотрите <a href="{{ '/client/events/' | relative_url }}#severity">Важность</a>.</dd>

</dl>

Жёлтый цвет означает разное в разных местах: в дереве объектов — неквитированное
событие по объекту, в журнале — важность «Предупреждение», в таблице —
качество «Неопределённо».

## Панель оборудования

Для вызова панели Оборудование следует выбрать меню *Дополнительно — Оборудование*.

### Статусы устройств

В окне `Оборудование` отображается иерархия устройств, начинающаяся сразу с элементов верхнего уровня — отдельная корневая строка не выводится. Слева от устройств располагаются индикаторы текущего состояния канала связи с устройством (*канал связи отключен*, *канал связи включен* и *устройство не отвечает*):

![]({{ '/img/hardware-tree.png' | relative_url }})

Для вызова служебной информации о канале связи с устройством следует выбрать устройство и по клику ПКМ выбрать пункт меню *Метрики*:

![]({{ '/img/device-metrics.png' | relative_url }})

### Наблюдение

Для того, чтобы начать наблюдение за текущим траффиком обмена данными с устройством нужно выбрать устройство и по клику ПКМ выбрать пункт всплывающего меню *Наблюдение*. Смотрите описание [окна наблюдения](#device-watch).

### Устройства МЭК-61850 {#iec-61850}

Панель оборудования позволяет просматривать модель данных устройств МЭК-61850. Когда связь с устройством установлена, модель данных отображается поддеревом узла устройства - группа `Модель`:

![]({{ '/img/iec-61850-model.png' | relative_url }})

Смотрите [отображение модели МЭК-61850]({{ '/protocols/' | relative_url }}#iec-61850) и [проектирование]({{ '/development/' | relative_url }}) в Клиенте.

## Панель событий {#events-panel}

Панель событий («Текущие события») отображает список текущих неквитированных
событий Сервера и сообщений самого Клиента. События с важностью ниже
[порога важности]({{ '/client/alarms/' | relative_url }}#threshold) в ней не
показываются.

Для квитирования события нужно дважды кликнуть ЛКМ по строке события или выделить строку с событием и кликнуть по ней ПКМ, далее выбрать пункт всплывающего меню *Квитирование*. После квитирования, данное событие скрывается из панели событий. Также, удерживая клавишу *Shift* (диапазон) или *Ctrl* (отдельные строки), можно выделить несколько событий и квитировать их одновременно. Сочетания клавиш для квитирования нет.

Команда *Квитировать все* в контекстном меню квитирует только события, показанные на панели: события, скрытые порогом важности, зоной или списком объектов, остаются неквитированными. Свёрнутая группа повторяющихся тревог квитируется целиком. Если среди показанных событий нет неквитированных, команда недоступна.

При включении настройки *Показывать события при поступлении* панель событий открывается сама при поступлении нового неквитированного события, а настройка *Скрывать события при квитировании* закрывает её, когда квитировано последнее. Обе настройки находятся на экране *Настройки → Настройки... → События и аварии*; они, а также звуковое оповещение и порог важности описаны на странице [Оповещение о тревогах]({{ '/client/alarms/' | relative_url }}).

При клику ПКМ по строке события отображается контекстное меню с командами, применяемыми к событию. Если событие связано с объектом или устройством, то в контекстное меню также отображаются команды, применяемые к объекту или устройству.

## Панель файлов

Панель файлов предоставляет доступ к файлам мнемосхем Модус, хранимых на сервере:

![]({{ '/img/files.png' | relative_url }})

Файлы могут быть организованы по папкам.

Из контекстного меню панели доступны команды редактирования файлов. Подменю Создать позволяет создать папку или загрузить существующий файл на сервер. Доступна команда удаления файлов.

Для переименования файла или папки необходимо использовать команду `Свойства` и отредактировать имя объекта (имя файла).


## Сводка

Смотрите [Сводка]({{ '/client/summary/' | relative_url }}).

## Данные

Смотрите [Данные]({{ '/client/data/' | relative_url }}).

## Метрики устройств

Смотрите [Метрики устройств]({{ '/client/device-metrics/' | relative_url }}).

## Журнал событий

Смотрите [Журнал событий]({{ '/client/events/' | relative_url }}).

## Избранное {#favorites}

Окно помещается в избранное командой *Окно — Добавить в избранное* или из
контекстного меню заголовка окна. Сохранённое окно открывается из панели
*Избранное*, а графики и таблицы — также из нижней части меню *График* и
*Таблица*.

В окне «Добавить в избранное» поле «Имя» заполнено заголовком окна, его можно
изменить. Группу, в которую попадёт окно, впишите в поле «Группа»: список под
ним показывает уже существующие группы, но в версии 2.6.8 выбор в списке поле
не заполняет — впишите имя группы вручную.
Если поле «Группа» пусто, окно попадает в избранное без группы; группа с новым
именем создаётся.

![Окно «Добавить в избранное»]({{ '/img/add-favourites.png' | relative_url }})

*Окно «Добавить в избранное».*

![]({{ '/img/favorites.png' | relative_url }})


## Наблюдение {#device-watch}

Смотрите [Наблюдение]({{ '/client/device-watch/' | relative_url }}).

## Отладчик

Смотрите [Отладчик]({{ '/client/debugger/' | relative_url }}).
