---
title: Оповещение о тревогах
nav_order: 4
parent: Клиент
permalink: /client/alarms/
---

# Оповещение о тревогах
{:.no_toc}

* TOC
{:toc}

Клиент сообщает о неквитированных событиях несколькими способами: счётчиком и
плитками важности, открытием панели событий, миганием окна, звуковым сигналом и
речевым сообщением. Счётчик и плитки работают всегда, остальное включается и
выключается на экране настроек: **Настройки → Настройки... → События и аварии**.

Эти параметры хранятся в профиле пользователя, который сохраняется на этом
компьютере и — при закрытии Клиента и по команде *Дополнительно → Отключиться
от сервера* — на Сервере (смотрите
[Передача смены]({{ '/client/' | relative_url }}#shift-change)). Речевое
оповещение тоже хранится в профиле начиная с Клиента 2.6.8; Клиенты 2.6.0–2.6.4
его не сохраняли, и при каждом входе оно снова было включено.

## Какие события поднимают тревогу {#escalation}

Не каждое неквитированное событие звучит. Способы оповещения делятся на две
группы.

**О неквитированных событиях** сообщают счётчик в строке состояния, плитки
важности в строке контекста, панель событий и мигание окна.

**Звуковой сигнал и речевое сообщение** включаются, только пока выполняется
хотя бы одно из условий:

* есть хотя бы одно неквитированное событие **критической** важности (800 и
  выше);
* неквитированных событий **больше десяти** («поток тревог»), какой бы ни была
  их важность.

> **Внимание.** Предупреждения (важность от 600 до 799) и обычные события по отдельности
> не звучат: о них сообщают только счётчик, плитки, панель событий и мигание
> окна. Тишина Клиента **не означает**, что неквитированных событий нет —
> проверяйте счётчик в строке состояния и панель событий.

К событиям относятся и сообщения самого Клиента («Локальное событие»): об
успешном выполнении команды, о потере и восстановлении связи с Сервером, об
ошибках. Они учитываются по своей важности:

* **предупреждения и ошибки Клиента** — например, о потере связи с Сервером
  или о неудачном переподключении — учитываются так же, как события Сервера:
  в плитках важности («Критично N», «Предупреждение N», «Не квитировано N»), в
  индикаторах «Неквитированная критичная» и «Поток тревог» и в обоих условиях
  выше. Сообщение об ошибке имеет критическую важность и поэтому звучит, а
  одно предупреждение само по себе не звучит;
* **отключение от Сервера из-за входа с теми же учётными данными на другом
  рабочем месте** («Отключено от сервера … С этими учётными данными выполнен
  вход на другом рабочем месте.») Клиент сообщает как об ошибке, поэтому оно
  критическое и звучит;
* **информационные сообщения Клиента** — например, об успешном выполнении
  команды или о восстановлении связи — в плитках не показываются и звукового
  и речевого оповещения не включают.

Все сообщения Клиента входят в счётчик «События: N» в строке состояния; в
наивысшей важности в строке состояния их нет. Плитки и сигнал считают одни и
те же события, поэтому сигнал не звучит, пока плитки показывают нули.
Сообщения Клиента нужно квитировать так же, как события Сервера, — в панели
событий.

[Порог важности](#threshold) панели событий на счётчик, плитки и оповещение
не влияет: событие ниже порога скрыто только в самой панели.

## Панель событий открывается сама

**Показывать события при поступлении** (включено по умолчанию).

При поступлении нового неквитированного события Клиент открывает [панель
событий]({{ '/client/' | relative_url }}#events-panel), не переводя на неё фокус: оператор
продолжает работать в текущем окне, а список событий появляется рядом. Событие,
пришедшее уже квитированным, панель не открывает.

Если параметр выключен, панель открывается только вручную — командой
**Дополнительно → События**. Счётчик неквитированных событий в строке
состояния при этом продолжает считать, поэтому события не теряются, а лишь
перестают требовать внимания сами.

## И закрывается сама

**Скрывать события при квитировании** (включено по умолчанию).

Когда квитировано последнее событие, панель закрывается. Учитываются **все**
события, а не только пришедшие с сервера: локальные сообщения самого Клиента —
например, сообщение «Соединение с сервером установлено. Вход выполнен.» — тоже
считаются неквитированными, пока оператор их не квитирует, и удерживают панель
открытой.

Если параметр выключен, панель остаётся на экране до тех пор, пока оператор не
закроет её сам.

## Звуковое оповещение {#tone}

**Звуковое оповещение при событии** (выключено по умолчанию).

> **Внимание.** Звуковой сигнал выключен у **каждой новой** учётной записи:
> настройка хранится в профиле пользователя, поэтому включать её нужно под
> каждой учётной записью диспетчера — **Настройки → Настройки... → События и
> аварии → Звуковое оповещение при событии**. Речевое оповещение есть только
> в Windows, поэтому в macOS этот сигнал — единственное звуковое оповещение о
> тревоге: пока он выключен, Клиент в macOS о тревогах молчит.
>
> С Сервером 2.5.7 профиль хранится на компьютере, отдельно для каждой
> учётной записи, поэтому сигнал выключен при первом входе каждой учётной
> записи **на каждом компьютере**, в том числе сразу после обновления
> Клиента: включите его. Это нужно один раз — при первом входе учётной
> записи на этом компьютере, а не при каждой передаче смены. Безопасного
> способа вызвать критическое событие у диспетчера нет, поэтому проверочную
> тревогу вызывает инженер, настраивающий проект (смотрите проверку
> [ниже](#tone-check)).

Сигнал звучит только при условиях, перечисленных [выше](#escalation).

В Windows сигнал повторяется, пока условие выполняется, и прекращается, как
только оно перестаёт выполняться — например, когда квитировано последнее
критическое событие, даже если предупреждения ещё не квитированы.

На остальных платформах сигнал подаётся **однократно**, в момент, когда
условие начинает выполняться, и не повторяется.

Собственного звукового файла у Клиента нет: в Windows сигналом служит
системный звук Windows «Восклицание» (Exclamation), проигрываемый по кругу,
в macOS — системный звук предупреждения. Если этому звуку в настройках звука
Windows назначено «(Нет)», выключен звук или выбрано не то устройство вывода,
Клиент о тревоге молчит, ничего не сообщая.

> **Внимание.** При вводе диспетчерского рабочего места в эксплуатацию
> проверьте сигнал: включите *Звуковое оповещение при событии*, вызовите
> критическое событие (важность 800 и выше) и убедитесь, что сигнал слышен.
> Критическое событие удобно вызвать на проверочном объекте, не связанном с
> оборудованием: инженер задает ему
> [Важность]({{ '/dev/data-items/' | relative_url }}) 800 (у Сервера 2.5.7
> шкала важности 0–100 — задайте 80) и выполняет на нём
> [Ручной ввод]({{ '/client/' | relative_url }}#manual-input) с отмеченным
> флажком «Блокировка:» — событие о ручном вводе получает важность объекта. После проверки сквитируйте
> событие. При повторной проверке сначала снимите с объекта ручной ввод
> командой *Разблокировать* (она доступна, только если ввод выполнен с
> блокировкой): повторный ручной ввод на объекте, который уже в ручном
> режиме, может не вызвать нового события. Вместо ручного ввода можно
> изменить уставку объекта так, чтобы его значение вышло за неё.
> Не снимайте в Windows системный звук «Восклицание» и не убавляйте громкость
> на этом компьютере, а после смены звуковой схемы Windows или звукового
> устройства проверьте сигнал снова.
{: #tone-check}

## Мигание окна

**Мигание окна при событии** (выключено по умолчанию).

При поступлении каждого нового неквитированного события Клиент запрашивает
внимание операционной системы: в Windows мигает кнопка на панели задач, в
macOS подпрыгивает значок в Dock. Это происходит при каждом поступлении — в
том числе пока более ранние события остаются неквитированными.

Запрос срабатывает, только если окно Клиента в этот момент **не является
активным**, и система снимает его, как только окно выводится на передний план.
Событие, пришедшее, пока окно Клиента активно, окно не мигает; следующее
событие, пришедшее после того, как оператор переключился на другую программу,
мигает.

Мигание окна — лишь дополнительный сигнал; о неквитированных событиях
надёжно сообщают счётчик в строке состояния и панель событий.

## Речевое оповещение {#speech}

Речевое оповещение включено по умолчанию и доступно **только в Windows-сборке**
— оно использует синтез речи операционной системы.

Клиент произносит фразу голосом, выбранным в Windows по умолчанию. Чтобы
русская фраза прозвучала, в Windows должен быть установлен русский голос
синтеза речи и выбран голосом по умолчанию; проверьте это при вводе рабочего
места в эксплуатацию.

Когда начинает выполняться одно из условий, перечисленных [выше](#escalation),
Клиент один раз произносит «Неквитированное событие». Пока условие выполняется,
фраза не повторяется; при квитировании ничего не произносится. Если условие
снова начнёт выполняться — например, придёт новое критическое событие после
квитирования предыдущего, — фраза прозвучит снова.

Речевое оповещение включается и выключается на экране настроек
переключателем **Речевое оповещение** в разделе **События и аварии**, рядом
со звуковым сигналом. Выбор сохраняется в профиле (в Клиентах 2.6.0–2.6.4 —
только до следующего входа). На компьютере, где нет голоса синтеза речи,
переключатель показан недоступным.

## Что видно всегда

Строка состояния показывает количество неквитированных событий («События: N»,
вместе с сообщениями Клиента; «Нет событий», когда их нет), порог важности
панели событий («Важность: N») и наивысшую важность среди неквитированных
событий Сервера — словом «Критично» или «Предупреждение» в цвете важности; если
неквитированных критических событий и предупреждений нет, это место пусто.

Строка контекста сверху показывает плитки «Критично N», «Предупреждение N» и
«Не квитировано N» — по событиям Сервера и по предупреждениям и ошибкам
Клиента. Рядом с плитками появляются:

* **«Неквитированная критичная»** — мигающий индикатор, пока есть хотя бы одно
  неквитированное критическое событие (важность 800 и выше). Мигание
  прекращается, когда все критические события квитированы;
* **«Поток тревог (N)»** — пока неквитированных событий больше десяти.

Плитки при этом остаются на месте.

## Порог важности {#threshold}

Порог важности панели «Текущие события» скрывает в этой панели события с
важностью ниже порога. Он действует **только на саму панель**: Клиент
по-прежнему получает все события, и событие ниже порога

* входит в счётчик «События: N», в плитки и индикаторы строки контекста;
* включает звуковое и речевое оповещение и мигание окна по обычным правилам;
* заставляет мигать точку объекта в дереве объектов;
* квитируется командой *Дополнительно → Квитировать все* главного меню и
  командой *Квитирование* для объекта;
* видно в [журнале событий]({{ '/client/events/' | relative_url }}), у
  которого свой фильтр по важности.

Команда *Квитировать все* самой панели квитирует только показанные в ней
события, поэтому события ниже порога она не квитирует.

> **Внимание.** Порог сохраняется в профиле и действует, пока не будет выбрано
> *Все*. Если плитки или счётчик показывают событие, которого нет в панели,
> сначала проверьте значение «Важность: N» в строке состояния — это порог
> панели. «Важность: 1» означает, что порога нет и панель показывает все
> события: так строка состояния выглядит и после выбора *Все*, и до первой
> настройки порога, потому что 1 — наименьшая возможная важность.

Чтобы изменить порог, щёлкните правой кнопкой мыши в панели «Текущие события»,
выберите **Важность → Произвольный...** и введите минимальную важность
(0 — все события; строка состояния покажет при этом «Важность: 1»);
**Важность → Все** снимает порог.

## Квитирование

Квитировать событие можно двойным щелчком по строке или командой
*Квитирование* контекстного меню строки; удерживая *Shift* или *Ctrl*, можно
выделить и квитировать несколько строк сразу. Сочетания клавиш для
квитирования нет.

Команда *Квитировать все* в журнале и на панели событий квитирует только
показанные события: события, скрытые фильтром по зоне, важности или объектам,
остаются неквитированными. Команда *Дополнительно → Квитировать все* главного
меню действует иначе — по всей системе и для всех рабочих мест, включая
события ниже [порога важности](#threshold) панели; смотрите
[Общие команды]({{ '/client/' | relative_url }}#common-commands).

Сообщения Клиента квитируются только на этом рабочем месте: на Сервер они не
передаются и на других рабочих местах не появляются.

Подробнее — в разделе [Панель событий]({{ '/client/' | relative_url }}#events-panel)
и на странице [Журнал событий]({{ '/client/events/' | relative_url }}).
