---
title: Рабочее место оператора
nav_order: 1
parent: Клиент
permalink: /client/workbench/
---

# Рабочее место оператора
{:.no_toc}

* TOC
{:toc}

Окно клиента построено как рабочее место оператора: панель разделов слева,
строка контекста сверху, вкладки рабочей области в центре, панели по
выделению справа и строка состояния снизу. Ниже описаны все эти области.

![]({{ '/img/workbench-window.png' | relative_url }})

Основные области рабочего места:

- **Панель разделов** (слева) — три зоны: **режимы боковой панели**,
  **страницы** профиля и **закреплённые команды** внизу. Подробно описана
  [ниже](#activity-bar).
- **Строка контекста** (сверху) — [путь](#breadcrumb), поле поиска/команд и
  состояние тревог: плитки важности «Критично N», «Предупреждение N» и
  «Не квитировано N» (подсвечиваются при наличии активных тревог), а рядом с
  ними — мигающий индикатор «Неквитированная критичная», пока есть
  неквитированное критическое событие, и индикатор «Поток тревог (N)», пока
  неквитированных событий больше десяти. Плитки и индикаторы считают события
  Сервера и предупреждения и ошибки самого Клиента; информационные сообщения
  Клиента учитывает только счётчик «События: N» в строке состояния (смотрите
  [Оповещение о тревогах]({{ '/client/alarms/' | relative_url }}#escalation)). Пользователь,
  состояние подключения и адрес сервера в этой строке не показываются — они
  выведены только в строке состояния.
- **Панель объектов** — дерево объектов с полем «Фильтр» и точками качества:
  зелёная — достоверно, красная — недостоверно, мигающая жёлтая — по объекту
  есть неквитированное событие. Подробнее — в разделе
  [Как читать значения и цвета]({{ '/client/' | relative_url }}#quality-legend).
  Дерево начинается сразу с содержимого: заголовок панели уже называет его,
  поэтому отдельная корневая строка не выводится. То же и в панелях
  «Оборудование», «Файлы» и «Узлы».
- **Вкладки рабочей области** — открытые окна (журнал, таблицы, графики,
  мнемосхемы) в виде вкладок редактора.
- **Панели справа** — Инспектор, Диагностика устройства, Права доступа,
  Правило ретрансляции; заполняются по текущему выделению.
- **Строка состояния** (снизу) — сводка событий, минимальная важность,
  наивысшая активная важность, пользователь и роль, состояние подключения,
  время отклика сервера, адрес и версия сервера. Это единственное место, где
  показаны пользователь и параметры подключения. Если установленный модуль
  отображения мнемосхем не умеет отмечать недостоверные значения, при открытой
  схеме здесь же показывается предупреждение «Устаревший модуль отображения
  мнемосхем: недостоверные значения могут не отмечаться» (смотрите
  [Модуль отображения ранней сборки]({{ '/client/display/' | relative_url }}#old-runtime)).

Для устройства МЭК-60870-5 панель «Диагностика устройства» показывает также
состояние его связи и кнопку «Переподключить сейчас», которая разрывает и
заново устанавливает соединение. Связь общая для всех устройств на ней, поэтому
переподключение прерывает обмен со всеми ними. Кнопка доступна учётной записи с
правом управления; с Сервером версии 2.5.7 строк связи и кнопки нет.

> **Внимание.** Строку состояния можно скрыть (*Настройки → Настройки... →
> Рабочая область → Строка состояния*, отдельно для каждого главного окна), и
> тогда о потере связи с Сервером в этом окне не сообщает ничто, кроме
> сообщений в панели событий, а об устаревшем модуле отображения мнемосхем —
> ничто. Не скрывайте строку состояния на диспетчерском
> рабочем месте.

Время отклика сервера — это возраст незавершённого опроса, поэтому растущее
число означает, что ответ не приходит. Если оно превышает 3 секунды, рядом с
числом появляется пометка «нет ответа», а в панель событий добавляется
предупреждение «Сервер не отвечает на опрос уже N мс…»: либо ухудшилось
соединение, либо остановился сам клиент — операционная система может
приостановить клиент, окно которого не видно, и тогда прекращается приём
данных и событий, а не только обновление экрана. Когда сервер снова отвечает,
в панели событий появляется сообщение «Сервер снова отвечает.».

По умолчанию оформление следует за операционной системой; доступны также
тёмное, светлое и высококонтрастное
([*Настройки → Настройки... → Вид → Цветовая схема*](#appearance)). Значения и метки времени во всех таблицах отображаются
моноширинным шрифтом. Диалоговые окна — вход в систему, телеуправление и
ручной ввод, уставки, смена пароля, выбор периода, создание объектов,
«О программе» — оформляются в той же теме.

## Панель разделов {#activity-bar}

Узкая полоса вдоль левого края окна. Она делится на три зоны и **никогда не
открывает вкладку рабочей области** — каждая зона отвечает за свой уровень
навигации.

![]({{ '/img/workbench-activity-rail.png' | relative_url }})

<dl>

<dt>Режимы боковой панели (сверху)</dt>
<dd>Выбирают, <b>что показывает боковая панель</b>: «Объекты» (дерево
объектов и портфели), «Устройства» (дерево оборудования), «Файлы» (файлы и
избранное), «Узлы» (адресное пространство) и «Администрирование» (список
разделов администратора). Режим меняет только состав боковой панели — он не
открывает вкладок и не меняет страницу. «Узлы» и «Администрирование»
доступны только администратору: у остальных пользователей эти кнопки
<b>скрыты</b>, а не заблокированы.</dd>

<dt>Страницы (в середине, на отдельном фоне)</dt>
<dd>Страницы профиля: каждая заменяет всю рабочую область. Кнопка несёт
выбранный значок страницы, а если значок не выбран — её номер; название и
номер показаны во всплывающей подсказке (<code>2 · Тревоги</code>), потому
что на узкую кнопку название не помещается. Кнопка «+» создаёт
страницу. Режим и страница отмечены одинаково и активны одновременно; кнопки
страниц выделены отдельным фоном, чтобы их отметку не путать с отметкой
режима.</dd>

<dt>Закреплённые команды (снизу)</dt>
<dd>«Настройки» открывают
<a href="#settings">настройки</a>, «Пользователи» — список
учётных записей. Команда открывается <b>в текущей странице</b>, как обычное
окно, поэтому отметка страницы при этом не гаснет. «Пользователи» доступны
только администратору и скрыты у остальных.</dd>

</dl>

Страницу можно **переставить перетаскиванием**: при перетаскивании между
кнопками показывается линия — место, куда страница встанет. Отпускать можно
и в промежутке между кнопками, и ниже последней.

Правая кнопка мыши на кнопке страницы открывает меню:

<dl>

<dt>Открыть страницу</dt>
<dd>Переключиться на неё. Пункт отсутствует, если страница уже открыта.</dd>

<dt>Переименовать</dt>
<dd>Задать название. Действует над текущей страницей.</dd>

<dt>Дублировать</dt>
<dd>Создать копию страницы вместе с её компоновкой и окнами и перейти на
неё. Копия снимается после сохранения, поэтому содержит то, что на экране, а
не то, что было сохранено ранее.</dd>

<dt>Переместить вверх / Переместить вниз</dt>
<dd>Переставить страницу без перетаскивания. На первой странице недоступно
«вверх», на последней — «вниз».</dd>

<dt>Значок</dt>
<dd>Выбрать значок страницы; «Нет» возвращает номер.</dd>

<dt>Удалить страницу</dt>
<dd>Удалить страницу вместе с её компоновкой. Пункт стоит последним и отделён
от остальных — и в этом меню, и в главном меню <i>Страница</i>, — чтобы не
попасть в него по привычке. Перед удалением Клиент запрашивает подтверждение.
Окна удалённой страницы попадают в корзину закрытых окон, и их можно
восстановить из меню <i>Окно</i>; корзина хранит 10 последних закрытых
окон.</dd>

</dl>

Отметка режима показывает, что открыто сейчас, а не какую кнопку нажимали
последней. Если открытые панели не соответствуют ни одному режиму (например,
одну из панелей закрыли вручную), отметка режима гаснет.

## Путь {#breadcrumb}

Слева в строке контекста выводится путь до того, что открыто сейчас:
**страница → окно → выделенный объект**. Это единственное место, где назван
объект: панель разделов называет режим и страницу, вкладка — окно, но ни одна
из них не говорит, на какой объект окно наведено.

Страница и объект выделены жирным шрифтом. Если в окне ничего не выделено,
путь заканчивается на окне; если окно названо по своему объекту, имя объекта
не повторяется. При выделении нескольких объектов объект не называется.
Длинный путь сокращается, чтобы поместиться в строку.

## Настройки {#settings}

Пункт *Настройки → Настройки...* открывает настройки клиента. Их же открывает
кнопка «Настройки» внизу [панели разделов](#activity-bar) — это одна и та же
команда, поэтому настройки собраны в одном месте.

![]({{ '/img/settings.png' | relative_url }})

Экран настроек открывается поверх главного окна. Сверху — поле поиска, слева —
перечень разделов с числом настроек в каждом, над списком — вкладки области
действия: «Все», «Этот клиент», «Профиль», «Это окно».

Начиная с выпуска 2.6.4 настройка, значение которой отличается от значения по
умолчанию, отмечена «Изменено», а фильтр «Изменено» рядом с полем поиска
оставляет в списке только такие настройки. Меню строки «⋯» сбрасывает
настройку к значению по умолчанию (*Сбросить по умолчанию*) и копирует ее
идентификатор (*Копировать идентификатор настройки*). У языка, цветовой
схемы и стиля оформления значения по умолчанию нет — их выбирает система.

Каждая настройка подписана описанием и отметкой области действия, поэтому
видно, что хранится только на этом компьютере, а что — в профиле
пользователя, который Клиент при закрытии и по команде *Дополнительно →
Отключиться от сервера* сохраняет и на Сервере, а при входе
загружает оттуда, поэтому настройки профиля следуют за учётной записью и на
другой компьютер (при типе сервера «Телеконтроль»; при типе «OPC UA» — нет). Настройки применяются **сразу**:
отдельного подтверждения нет, а закрывается экран кнопкой закрытия в
заголовке. Настройки области «Профиль» сохраняются на этом компьютере и, при
закрытии Клиента и по команде *Отключиться от сервера*, на Сервере — не в
момент изменения настройки. Поэтому закрывайте Клиент и отключайтесь от
Сервера, только пока строка состояния показывает «Подключен»; что
бывает, если сохранить профиль на Сервере не удалось, описано в разделе
[Передача смены]({{ '/client/' | relative_url }}#shift-change).

| Раздел | Настройки |
|---|---|
| Вид | Язык, Цветовая схема, Стиль |
| События и аварии | Звуковое оповещение при событии, Речевое оповещение, Показывать события при поступлении, Скрывать события при квитировании, Мигание окна при событии — смотрите [Оповещение о тревогах]({{ '/client/alarms/' | relative_url }}) |
| Управление | Подтверждение управления, Сообщение об успехе управления — смотрите [Управление]({{ '/client/' | relative_url }}#control) |
| Рабочая область | Строка состояния |
| Мнемосхемы | Показывать топологию Modus; действие «Открыть папку мнемосхем» |

*Речевое оповещение* включает и выключает речевое оповещение; на компьютере,
где нет голоса синтеза речи, переключатель показан недоступным — смотрите
[Речевое оповещение]({{ '/client/alarms/' | relative_url }}#speech).

## Оформление {#appearance}

Оформление выбирается в *Настройки → Настройки...*, списком
**«Цветовая схема»** — рядом со «Стилем» и так же, как он: выбор применяется
сразу и полностью, без перезапуска.

<dl>

<dt>Как в системе</dt>
<dd>Светлое или тёмное оформление — то, которое выбрано в операционной
системе. Вариант по умолчанию; переключение оформления в системе применяется
сразу.</dd>

<dt>Тёмное, Светлое, Высокая контрастность</dt>
<dd>Явно выбранное оформление. Такой выбор не меняется вслед за операционной
системой. Для диспетчерского зала рекомендуется тёмное.</dd>

</dl>

Выбор сохраняется при выходе из клиента и восстанавливается при следующем
запуске.

Цвета тревог, качества данных и состояния коммутационных аппаратов от
оформления не зависят: это сигнализация, и её значения одинаковы во всех
схемах.

### Предварительная настройка оформления

Выбор оформления хранится на компьютере, в настройках пользователя
операционной системы: в Windows — в реестре, в разделе
`HKEY_CURRENT_USER\Software\Telecontrol\Telecontrol SCADA Client\Ux`. Эти
значения можно задать заранее, например при массовой установке.

<dl>

<dt>Ux/Theme</dt>
<dd>Вариант оформления: <code>system</code> (по умолчанию, как в системе),
<code>dark</code>, <code>light</code>, <code>hc</code>
(высококонтрастная). Соответствует списку «Цветовая схема».</dd>

<dt>Ux/StyleSheet</dt>
<dd>При значении <code>false</code> оформление ограничивается цветовой
палитрой, без глобальной таблицы стилей — вариант для конфигураций со
встроенными компонентами, чувствительными к стилям. На экране настроек не
выведена.</dd>

</dl>

## Причины недоступности команд {#menu-reasons}

Если команда контекстного меню недоступна, при наведении на неё
показывается подсказка с причиной — например, «У сигнала нет канала
управления» для команды *Управление…* или «Среди показанных событий нет
неквитированных» для *Квитировать все* в журнале событий. Так видно, недоступна ли команда из-за состояния
объекта или она просто неприменима к текущему выделению.

Команды, недоступные полностью (например, при отсутствии права
«Управление»), в меню не отображаются; для выделенного объекта причину
показывает [инспектор](#inspector).

## Вход в систему {#login}

![]({{ '/img/workbench-login.png' | relative_url }})

Окно входа содержит поле «Сервер:» (тип сервера и адрес), имя пользователя,
пароль и флаг «Входить автоматически в следующий раз». Порядок входа описан на
странице [Начало работы]({{ '/getting-started/' | relative_url }}#client-start).

Тип сервера выбирается из списка слева от адреса; список показывается, только
если Клиент поддерживает больше одного типа. Для работы с Сервером ОИК
выбирайте **«Телеконтроль»**.

Параметры защиты OPC UA — режим, клиентский сертификат и закрытый ключ —
убраны под раскрывающийся раздел «Защита и сертификаты». Раздел показывается
только для типа сервера «OPC UA» и раскрывается сам, если хотя бы один из
параметров уже задан. Для типа «Телеконтроль» его нет.

Если Клиент поддерживает только один тип сервера, под полями выводится строка
«Подключение к: …» с этим типом.

## Стартовая страница «Обзор» {#overview}

![]({{ '/img/workbench-overview.png' | relative_url }})

Новый профиль (без сохранённых страниц) открывается на странице «Обзор» —
рабочем экране оператора: слева боковая панель с деревом объектов, сверху
доминирующий график (примерно две трети экрана), под ним — таблица активных
тревог (журнал событий в режиме текущих, только неквитированные события),
справа — инспектор.

Боковая панель несёт вкладки режима «Объекты»: «Объекты» (дерево объектов с
фильтром и индикаторами достоверности) и «Портфолио». Переключение между
ними — вкладками внизу панели; открытой по умолчанию остаётся вкладка
«Объекты». Вкладок других режимов на странице нет: «Избранное», например,
относится к режиму «Файлы», а боковая панель приводится к составу
выбранного режима. Сводка по важности при этом
всегда видна в плитках верхней панели. График пуст, пока оператор не
добавит в него сигналы; раскладка страницы сохраняется в профиле как
обычная страница.

## Палитра команд {#palette}

![]({{ '/img/command-palette.png' | relative_url }})

*Ctrl+K* (или щелчок по полю поиска в строке контекста) открывает палитру
команд: строка ввода с фильтрацией по мере набора, все зарегистрированные
команды и открытие окон, а также поиск сигналов по имени — выбранный сигнал
открывается в таблице. *Enter* выполняет выбранный пункт.

## Таблица: панель инструментов {#table-toolbar}

![]({{ '/img/table-workspace.png' | relative_url }})

Окно [Таблица]({{ '/client/table/' | relative_url }}) дополняется панелью инструментов над сеткой:

<dl>

<dt>+ Добавить сигнал</dt>
<dd>Открывает редактор в последней строке таблицы («Введите выражение») для
ввода алиаса объекта или формулы.</dd>

<dt>Удалить строку, Сместить вверх, Сместить вниз</dt>
<dd>Действия над выделенными строками — те же команды, что и в контекстном
меню. Команды, неприменимые к текущему выделению (например, при отсутствии
выделенной строки), отображаются серым.</dd>

<dt>Упорядочить: Имя / Канал</dt>
<dd>Ключ сортировки строк (см. <a href="{{ '/client/table/' | relative_url }}#sort">Сортировка</a>);
активный ключ подсвечен.</dd>

<dt>На график, CSV, Печать</dt>
<dd>Открытие графика по выделенному объекту, экспорт таблицы в CSV и печать.
Эти кнопки отображаются, когда соответствующая команда доступна в текущей
сессии и окно активно.</dd>

</dl>

Кроме того, значения и метки времени во всех таблицах отображаются
моноширинным шрифтом — цифры выровнены по разрядам и не «прыгают» при
обновлении значений, — а рядом со значением появляются столбец «Достоверность»
с текстовым признаком качества и столбец «Тренд» — мини-график изменения
значения за последний час, обновляющийся вместе со значением.

## Журнал событий как панель тревог {#journal}

[Журнал событий]({{ '/client/events/' | relative_url }}) читается как панель тревог:

- **Цвет строки — важность.** Строка тревоги окрашивается по важности
  (красная — критично, жёлтая — предупреждение); рядовые события остаются без
  заливки, чтобы взгляд притягивали только тревоги. Квитирование цвет строки
  не меняет.
- **Точка «не квитировано»** — первый столбец помечает каждую неквитированную
  строку точкой, а ячейка «Время квитирования» такой строки показывает
  «— ожидает —». Точка отвечает за состояние квитирования, цвет строки — за
  важность, поэтому неквитированная критичная тревога остаётся красной. Точка
  не попадает в экспорт и печать — это элемент отображения, а не записи.
- **Название важности** — столбец «Важность» дополняет число названием
  диапазона («Критично 800», «Предупреждение 600»).
- **Список зон** — слева от журнала перечислены «Все зоны» и
  объектные зоны верхнего уровня; зона с неквитированными событиями несёт их
  количество («Диагностика · 1»). Выбор зоны фильтрует журнал по ней; счётчики
  остальных зон при этом сохраняются.
- **Итоговая строка** — под журналом отображается сводка отображаемых
  неквитированных событий («Не квитировано: N · наивысшая: Критично 800»; при
  пустом журнале — «Нет неквитированных событий») и кнопка *Квитировать все*,
  выполняющая ту же команду, что и контекстное меню. Кнопка квитирует только
  показанные в журнале события — с учётом выбранной зоны, минимальной важности,
  списка объектов и фильтра «только неквитированные»; события, скрытые
  фильтрами, остаются неквитированными. Кнопка недоступна, когда среди
  показанных событий квитировать нечего.

Живая тревога, уже попавшая в считанную историю, отображается одной строкой —
журнал не дублирует её исторической копией.

## Правила ретрансляции {#transmission}

Ретрансляция передаёт объекты ОИК в системы верхнего уровня. Для каждого
устройства-приёмника ведётся своя таблица правил, и одно правило связывает
один объект ОИК с одним адресом информационного канала удалённой системы.
Общее описание механизма — на странице [Архитектура]({{ '/architecture/' | relative_url }}).

![]({{ '/img/client-retransmission.png' | relative_url }})

### Как открыть таблицу

Команда **Таблица ретрансляции** открывает таблицу правил выделенного
устройства. Команда доступна, когда выделено устройство-приёмник (не канал
связи) и у пользователя есть право настройки конфигурации. Само
устройство-приёмник заводится в конфигурации как обычное устройство —
команда открывает его таблицу, а не создаёт устройство.

Слева в окне отображается список направлений: все устройства-приёмники
ретрансляции с числом правил у каждого. Выбор направления переключает
таблицу на его правила, а число обновляется при добавлении и удалении
правил.

### Протокол

Протокол правила определяется типом устройства-приёмника и отдельно не
выбирается. Поддерживаются **Modbus** и **IEC 60870-5-101/104**; по
IEC 61850 Сервер объекты не передает, и устройства МЭК-61850 в списке
направлений не появляются.
Устройство, тип которого не описывает ретранслируемых объектов, в списке
направлений не появляется.

### Как создать правило

Таблица заполняется из [дерева объектов]({{ '/client/' | relative_url }}): отметьте объект
флажком — в таблице появится правило с этим объектом в колонке «Объект».
Снятый флажок удаляет правило. Отметки в дереве всегда соответствуют
содержимому открытой таблицы.

Новое правило сразу получает адрес приёмника — следующий свободный в
таблице этого устройства: на единицу больше наибольшего адреса, а первое
правило — адрес 1 у приёмника МЭК 60870-5 и адрес 40001 (первый регистр
хранения) у приёмника Modbus. Пропуски в нумерации не заполняются: это может быть
резерв, согласованный с приёмником. Наименьший свободный адрес берётся,
только если следующий выходит за допустимый диапазон: для МЭК 60870-5 —
за «Размер адреса объекта» направления, для Modbus — за пределы таблицы
регистров, в которой лежит наибольший адрес (например, 40001–50000).
Сверьте адрес с согласованным с приёмником; изменить его можно прямо в
колонке «Адрес». Колонка «Объект» не редактируется — источник задаётся
только отметкой в дереве.

Колонка «Статус» отмечает ошибку настройки: если у нескольких правил
устройства один адрес или у приёмника MODBUS их регистры перекрываются
(например, правило FLOAT по адресу 40001 и правило по адресу 40002), у
каждого из них написано «Повтор адреса» —
приёмник не различит объекты, переданные под одним адресом, а команда,
пришедшая от него на этот адрес, дойдёт только до одного из объектов. Сервер
такие правила принимает и передаёт. Сервер версии 2.6 записывает о каждом
следующем правиле, занимающем уже занятый адрес (о первом из них — нет),
предупреждение «Duplicate destination address» в [журнал]({{ '/server/monitoring/' | relative_url }}#logging) процесса,
который обслуживает устройство; о перекрывающихся регистрах он не
предупреждает, а Сервер 2.5.7 не предупреждает вовсе. Исправьте адреса сами.

Много правил с адресами подряд удобнее создать сразу: выделите строки
объектов, например в [Таблице]({{ '/client/table/' | relative_url }}), и
выберите в контекстном меню *Создать — Правила ретрансляции...* — откроется
мастер [серийного создания]({{ '/dev/data-items/' | relative_url }}#bulk-create).

Выделенные правила удаляются командой **Удалить**; для неё нужно право
удаления узлов.

### Панель «Правило ретрансляции»

Выделение правила заполняет панель «Правило ретрансляции» справа:

![]({{ '/img/transmission-rule.png' | relative_url }})

Панель показывает источник (сигнал и его тип ТС/ТИ), устройство-приёмник,
протокол и адрес (IOA); адрес редактируется с кнопками *Отменить* /
*Применить*, когда доступен путь записи. Свойство правила Modbus «Формат
значения» ни панель, ни таблица ретрансляции не показывают: оно задаётся в
окне свойств правила (смотрите
[Ретрансляция по MODBUS]({{ '/dev/devices/' | relative_url }}#modbus-retransmission)).

### Что происходит во время работы

Правила исполняет Сервер, а не Клиент: Клиент только редактирует таблицу.
Дальше Сервер передаёт значения перечисленных объектов удалённой системе по
протоколу устройства-приёмника, а команды управления (ТУ), пришедшие от
удалённой системы на указанные адреса, ретранслирует обратно на
оборудование. Изменения таблицы вступают в силу без перезапуска Клиента.

## Мнемосхема {#display}

![]({{ '/img/substation-display.png' | relative_url }})

Окно мнемосхемы Видикон (файлы `.vds`) получает панель инструментов
(индикатор связи, масштаб / по размеру / 100% / экспорт) и две нижние
панели: «Измерения» — значения сигналов, по элементам которых оператор
щёлкал на схеме, с временем обновления, и «Последние события» —
неквитированные события **объектов этой схемы**, до 50 последних, с
важностью, временем, объектом и сообщением. События остальных объектов
системы смотрите в панели событий. Если установленный модуль отображения
мнемосхем старее Клиента и объектов схемы не сообщает, панель показывает
события всей системы. Геометрия самой
схемы не меняется. У мнемосхем Модус (`.sde`, `.xsde`) этой панели
инструментов и нижних панелей нет; смотрите
[Мнемосхема]({{ '/client/display/' | relative_url }}).

Индикатор связи следует за связью с Сервером: пока Клиент подключён, он
показывает «Онлайн», а пока отключён — красную надпись «Нет связи»; смотрите
[Связь с Сервером]({{ '/client/' | relative_url }}#connection).

Текущие значения элементы схемы Видикон показывают на самой схеме; что
отображается и чем это ограничено, описано в разделе
[Текущие значения на схеме Видикон]({{ '/client/display/' | relative_url }}#live-values-vidicon).

## Инспектор {#inspector}

![]({{ '/img/inspector-panel.png' | relative_url }})

Панель «Инспектор» (справа) отображает текущее выделение активного окна:

- наименование объекта и его адрес — идентификатор узла или формулу;
- текущее значение крупным шрифтом с признаком качества
  («Достоверно» / «Недостоверно»). «Недостоверно» выводится не только для
  значения с признаком недостоверности, но и при потере связи с устройством
  ([С]), ошибке подключения ([Н]) или конфигурации ([К]) и устаревании ([У]);
- время последнего обновления;
- уставки сигнала — все настроенные границы («Верхняя аварийная», «Верхняя»,
  «Нижняя», «Нижняя аварийная»). Граница, за которую вышло текущее значение,
  выделяется цветом и подписывается, поэтому видно, какая именно уставка
  сработала. Если у сигнала уставки не заданы, раздел не отображается;
- кнопку *Управление…*, открывающую [диалог
  управления]({{ '/client/' | relative_url }}#control). Когда управление недоступно, под кнопкой указывается
  причина: объектом нельзя управлять (например, вычисляемое выражение или
  папка), у сигнала нет канала управления, либо для управления не хватает
  права «Управление». Подпись под доступной кнопкой («Открывает двухэтапное
  подтверждение команды…») одинакова для всех объектов: будет ли команда
  двухэтапной и запросит ли Клиент подтверждение, зависит от объекта и от
  настройки *Подтверждение управления* (смотрите
  [Управление]({{ '/client/' | relative_url }}#control)).

Выделение строки таблицы — в том числе строки с формулой — заполняет
инспектор; значение продолжает обновляться, пока строка остаётся выделенной.
Щелчок по элементу мнемосхемы, привязанному к объекту, также выбирает этот
объект в инспекторе. Щелчок по элементу без объекта или по свободному месту
схемы снимает выделение; смотрите
[Работа со схемой]({{ '/client/display/' | relative_url }}#working).

![]({{ '/img/inspector-event.png' | relative_url }})

Выделение строки в [журнале событий]({{ '/client/events/' | relative_url }}) показывает в инспекторе
карточку события: источник и его адрес, важность (название диапазона и число),
сообщение, время события и состояние квитирования («— ожидает —» для
неквитированного). Кнопка *Квитирование* выполняет ту же команду
квитирования, что и журнал, и недоступна для уже квитированных событий.
Кнопка *На график* открывает график источника события — так от аварийного
сообщения можно сразу перейти к тренду сигнала. Кнопка недоступна, если
источник события не удалось определить.

Ниже, в разделе «История», показана хронология самого события: когда оно
возникло, когда его принял сервер (строка появляется, только если приём
задержался — по разнице видно задержку доставки) и когда его квитировали.
У неквитированного события последняя строка — «Ожидает квитирования» —
остаётся без времени.

### Серия {#inspector-series}

Когда выделена линия графика, под карточкой объекта появляется раздел
**«Серия»** — представление этой линии:

* палитра цветов, по одному образцу на цвет; текущий цвет линии обведён рамкой,
  щелчок по другому образцу перекрашивает линию. Это единственное поле раздела,
  которое пишет;
* «Отдельная область» — занимает ли серия собственную область графика;
* «Показывать точки» и «Ступенчато» — режимы отображения линии.

Три последние строки — показания, а не переключатели: эти режимы меняются в
самом окне графика (см. [График]({{ '/client/graph/' | relative_url }})).

Раздел относится к выделению, а не к панели: при смене выделения он исчезает
вместе с ним, поэтому карточка другого объекта никогда не показывается с серией
от предыдущего окна.

## Администрирование {#administration}

На панели режимов есть режим **«Администрирование»** — пятый после
«Объектов», «Устройств», «Файлов» и «Узлов». Он доступен только учётной записи с правом настройки: без него режим
не показывается вовсе, а не отображается недоступным.

Проводник этого режима перечисляет административные окна: «Пользователи»,
«Роли», «Политика паролей», «Журнал аудита», «Базы данных», «Форматы»,
«Имитационные сигналы».
Окно, отсутствующее в установке или недоступное текущему сеансу, в списке
не предлагается.

### Пользователи {#users}

Окно «Пользователи» читает стандартный список учётных записей сервера и
показывает для каждой: имя, описание, **роли** и состояние («Включено» или
«Отключено»). Отключённая учётная запись не может войти в систему: при входе
она получает обычный отказ «Неверное имя пользователя или пароль»; включают
и отключают её командами *Включить учётную запись* и *Отключить учётную
запись* контекстного меню. Список обновляется сам, когда учётные записи или
роли меняются.

Столбец «Роли» — это и есть модель прав: сервер выдаёт права по ролям. Учётная запись может иметь несколько ролей
одновременно, и их права объединяются. Пустое значение «Нет» означает, что
ролей нет — такая запись может только войти в систему; «Нет данных» означает,
что список ролей прочитать не удалось, и это не одно и то же.

### Роли {#roles}

Окно «Роли» показывает все роли сервера и участников каждой из них. Столбец
«Тип» различает стандартные роли (их нельзя удалить) и произвольные, созданные
в этой системе. Само окно доступно только для чтения: роли учётной записи
назначают в окне «Пользователи» командой *Роли…* у пользователя (смотрите
[Назначение ролей]({{ '/dev/users/' | relative_url }}#assign-roles)).

### Политика паролей {#password-policy}

Окно «Политика паролей» показывает требования, которые сервер предъявляет к
новому паролю: допустимую длину, обязательные группы символов и текстовое
описание правила, заданное в этой установке. Это не настройки клиента —
именно по этим правилам сервер проверяет пароль.

Те же правила применяются при смене пароля: диалог предупреждает о
несоответствии до отправки запроса, но окончательную проверку всегда выполняет
сервер.

### Смена пароля {#set-password}

Команда *Задать пароль…* работает по-разному в зависимости от того, чья это
учётная запись:

- **своя** — требуется ввести текущий пароль;
- **чужая** (сброс администратором) — поле текущего пароля не показывается:
  сервер его не проверяет, и запрашивать его было бы вводом в заблуждение.

### Журнал аудита {#audit-log}

Окно «Журнал аудита» — это журнал событий, ограниченный событиями аудита:
кто и когда входил в систему и кто и что делал с учётными записями, паролями
и составом ролей. Записываются
как успешные операции, так и отклонённые — журнал, в котором видны только
удавшиеся действия, не отвечает на вопрос «кто пытался».

Окно доступно только администратору. Средств квитирования в нём нет: запись
аудита фиксирует произошедшее, квитировать в ней нечего.

### Базы данных {#historical-db}

Окно «Базы данных» перечисляет исторические базы, заведённые на сервере, и для
каждой показывает её состояние: «Глубина, дн» — срок хранения, «Количество
измерений» — сколько объектов пишется в эту базу, «Количество записанных
измерений», «Очередь записи измерений», «Задержка записи измерений, мкс» и
продолжительность очистки событий и измерений. Растущая очередь записи означает,
что база не успевает за потоком данных.

На эти базы ссылаются параметры объектов и устройств: «Архив значений» объекта и
«Архив событий» устройства выбираются из этого списка. Настройка самих баз со
стороны Сервера описана на странице [Базы данных и файлы]({{ '/server/data/' | relative_url }}#history).

### Форматы {#ts-formats}

Окно «Форматы» задаёт, как объекты ТС выглядят на экране. Каждый формат — это
пара состояний: «Подпись 0» и «Подпись 1» — тексты, которыми подписываются
состояния, «Цвет 0» и «Цвет 1» — цвета, которыми они окрашиваются. Цвет
выбирается из палитры клиента по имени, а не задаётся составляющими RGB.

Формат назначается объекту в его параметрах (см. [Объекты
данных]({{ '/dev/data-items/' | relative_url }})), поэтому одно изменение формата меняет вид всех
объектов, которым он назначен.

### Имитационные сигналы {#simulation-items}

Окно «Имитационные сигналы» перечисляет сигналы, значения которых вырабатывает
сам Сервер, без обращения к оборудованию. Для каждого задаются «Тип» — форма
сигнала, «Период, мс», «Фаза, мс» и «Обновление, мс» — как часто выдаётся новое
значение. Имитационные сигналы используются при наладке и обучении: они
позволяют проверить схемы, графики и тревоги до того, как подключено
оборудование.

## Узлы {#nodes}

Режим **«Узлы»** показывает адресное пространство OPC UA целиком — от корневой
папки сервера по иерархическим ссылкам, а не только объекты и оборудование.
Он доступен только учётной записи с правом настройки и, как
«Администрирование», у остальных скрыт.

Это отладочное представление конфигурации: в нём видно всё, что сервер
публикует, включая служебные ветви, которых нет в панелях «Объекты» и
«Оборудование». Дерево начинается сразу с содержимого корневой папки —
отдельная строка корня не выводится.
