---
title: Объекты данных
nav_order: 4
parent: Проектирование
permalink: /dev/data-items/
---

# Конфигурирование объектов данных
{:.no_toc}

* TOC
{:toc}

Только учётные записи с правом «Настройка конфигурации» (смотрите [Пользователи]({{ '/dev/users/' | relative_url }})) могут создавать, конфигурировать, удалять, копировать объекты между группами, создавать и удалять группы, копировать и перемещать группы.

[Объектам данных]({{ '/architecture/' | relative_url }}#data-items) может быть присвоено до двух источников данных (каналов) для выполнения горячего резервирования.
В случае двух источников, потеря достоверности приведет к автоматическому переключению объекта на резервный источник, а при восстановлении основного канала он снова будет задействован в качестве источника данных объекта.

Для каждого объекта данных может быть задан один канал управления (ТУ или телерегулирования). В частности, каналом управления, может быть канал управления, используемый в качестве источника данных этого же объекта.

Для канала управления может быть задано условие управления - логическое выражение, при выполнении которого Сервер выполняет команды управления объектом, а в окне «Управление» Клиента активна кнопка «Выполнить» (подробности и ограничения — в описании свойства «Условие управления» ниже):

![]({{ '/img/ti-remote-control-enabled.png' | relative_url }})

иначе управление будет заблокировано:

![]({{ '/img/ti-remote-control-disabled.png' | relative_url }})

Значения, полученные от источников данных, могут быть инвертированы (для объектов ТС), преобразованы по линейной шкале (для объектов ТИТ) или вычислены с использованием математической формулы [Дорасчет]({{ '/formulas/' | relative_url }}).

Доступ к просмотру и редактированию конфигурации объекта данных возможен через пункты меню `Свойства` для одного объекта или `Свойства элемента` для группы объектов. В окне *Свойства* измененные значения записываются только кнопкой «Применить»; при закрытии окна, переключении страницы или выходе из учетной записи с непримененными изменениями Клиент 2.6.8 спрашивает, применить ли их, а Клиенты 2.6.0–2.6.4 теряли их без вопроса (смотрите [Свойства]({{ '/development/' | relative_url }})).

![]({{ '/img/menu-parameters.png' | relative_url }})

## Создание объектов

Объекты могут быть созданы только внутри группы объектов. Группы, в свою очередь, могут быть включены в другие группы. Первая группа создается в корне дерева объектов — «Все объекты»: выделите его и выберите *Создать — Группа*. Объекты создаются командами *Создать — Объект ТС* и *Создать — Объект ТИТ* в выделенной группе.

Создание одного объекта или серии из нескольких объектов внутри выбранной группы осуществляется через меню `Создать`:

![]({{ '/img/menu-create-object.png' | relative_url }})

### Серийное создание {#bulk-create}

Команда `Серийное создание…` открывает мастер «Массовое создание», который
создаёт сразу несколько объектов по одному шаблону. Мастер состоит из трёх
шагов.

<dl>

<dt>Назначение и тип</dt>
<dd>«Что создавать» — «Элементы данных» (объекты данных) или «Правила
ретрансляции». Правило ретранслирует уже существующий объект, поэтому
правила создаются из окна, в котором выделены объекты-источники: выделите
строки объектов данных в
<a href="{{ '/client/table/' | relative_url }}">Таблице</a>, сводке или
портфеле и выберите в контекстном меню <code>Создать — Правила
ретрансляции...</code>. Мастер, открытый так, создает только правила: по
одному на каждый выделенный объект, в порядке их идентификаторов. В поле
«Принимающее устройство» выбирается устройство, которому передаются
значения, — смотрите
<a href="{{ '/dev/devices/' | relative_url }}#retransmission">Ретрансляция в диспетчерский центр</a>;
список предлагает устройства, для которых можно открыть таблицу
ретрансляции. Мастер, открытый командой <code>Серийное создание…</code>,
создает только объекты данных.
Для объектов данных задаются «Тип элемента» (ТС или ТИТ), «Устройство» — источник данных —
и «Шаблон пути источника»: адрес канала на этом устройстве, с теми же
подстановками номера, что и шаблон имени (смотрите ниже). Для каждого
объекта адрес подставляется в поле «Канал» — так же, как если бы устройство
и канал были выбраны в его свойствах вручную. Для устройства МЭК-60870-5
это адрес информационного объекта (например, <code>1{nn}</code>), для MODBUS — адрес
канала в формате MODBUS (например, <code>HOLDREG:INT16:{n}</code>). В
Клиенте 2.6.8 список «Устройство» начинается с пункта «Без устройства», за ним
— устройства МЭК-60870-5 и MODBUS; выбрано первое устройство. «Шаблон пути
источника» сам подставляет адрес выбранного устройства — <code>{n}</code> для
МЭК-60870-5, <code>HOLDREG:INT16:{n}</code> для ТИТ и
<code>DISCINPUT:{n}</code> для ТС устройства MODBUS — и следует за сменой
устройства и типа элемента, пока поле не изменено вручную. Чтобы создать
объекты без источника (например, для объектов с
<a href="{{ '/formulas/' | relative_url }}">формулой</a>), выберите «Без
устройства» или очистите поле — тогда под ним написано «Пусто: объекты
создаются без источника». «Шаблон имени» изначально равен «Объект {n}»,
«Количество» — 12; задайте свои. В Клиентах 2.6.0–2.6.4 список содержал все
устройства и направления (в том числе МЭК-61850) без пункта «Без устройства»,
шаблон пути источника был <code>Signal{n}</code> — не адрес ни одного
протокола, — а шаблон имени <code>TS{n} current</code>.
Объектам устройства MODBUS и объектам ТИТ устройства МЭК-60870-5 мастер
устанавливает <a href="#two-stage-control">Двухэтапное управление</a> = «Нет»,
объектам ТС устройства МЭК-60870-5 — «Да», а объектам, созданным без
источника, значение не задает — у них остается «Да» по умолчанию (так делают
Клиенты начиная с 2.6.4; Клиент 2.6.3 задавал «Нет» и объектам без
источника).</dd>

<dt>Шаблон: именование и адресация</dt>
<dd>«Шаблон имени», «Шаблон NodeId» и «Шаблон пути источника» принимают
подстановки номера:
<code>{n}</code> — номер десятичным числом, <code>{nn}</code> — с ведущим
нулём, <code>{hex}</code> — шестнадцатеричным. Остальной текст шаблона
переносится как есть, поэтому «ТС{n} ток» при номере 8 даёт «ТС8 ток».
Диапазон номеров задают «Начальный индекс», «Количество» и «Шаг индекса».
Для правил ретрансляции есть еще «Начальный IOA» и «Шаг IOA» — адреса,
под которыми объекты передаются: первое правило получает начальный адрес,
каждое следующее — на шаг больше. «Начальный IOA» заполняется следующим
свободным адресом принимающего устройства — тем же, что получило бы
правило, созданное отметкой объекта. «Количество» сразу равно числу выделенных
объектов, а поле «Шаблон NodeId» пусто, чтобы Сервер сам присвоил правилам
идентификаторы.

«Шаблон NodeId» задает идентификаторы новых объектов в форме OPC UA. Сервер
принимает только числовые идентификаторы в пространстве типа объекта:
<code>ns=1;i=…</code> для ТС и <code>ns=2;i=…</code> для ТИТ; строковые
идентификаторы (вида <code>ns=2;s=…</code>) он не принимает. По умолчанию поле
пусто (в нем серым написано «Назначает Сервер»): тогда Сервер сам присвоит
объектам свободные номера, как при обычном создании.

Ниже сразу же строится предварительный просмотр — таблица с номером строки,
«Имя», «Идентификатор узла», «Адрес» и «Статус». В столбце «Статус» строка помечается
как «новый», «существует» (такой узел уже есть) или «адрес вне диапазона», а
под таблицей выводится итог вида «N новый, M конфликт». Правило, адрес
которого уже занят правилом принимающего устройства или другой строкой,
помечается «повтор адреса», а в итог добавляется их число. Такие строки
создаются: исправить адрес можно потом в таблице ретрансляции.</dd>

<dt>Проверка и создание</dt>
<dd>Сообщает, сколько строк будет создано из общего числа: «Будет создано N из
M». Конфликтующие строки в это число не входят, поэтому повторный запуск
мастера по тому же шаблону NodeId дополняет набор, а не задваивает его. Если
шаблон NodeId пуст, существующие объекты не распознаются, и повторный запуск
создаст их еще раз.</dd>

</dl>

Пример: создать пять объектов ТИТ «Ток фидера 1» … «Ток фидера 5», которые
читают адреса 101–105 устройства МЭК-60870-5:

| Поле | Значение |
|---|---|
| Что создавать | Элементы данных |
| Тип элемента | ТИТ |
| Устройство | нужное устройство МЭК-60870 |
| Шаблон пути источника | `1{nn}` |
| Шаблон имени | `Ток фидера {n}` |
| Шаблон NodeId | пусто |
| Начальный индекс | 1 |
| Количество | 5 |
| Шаг индекса | 1 |

Для номера 1 шаблон `1{nn}` дает `101`, для номера 5 — `105`.

Шаг «Шаблон» с предварительным просмотром:

![]({{ '/img/bulk-create.png' | relative_url }})

После успешного создания параметры созданных объектов могут быть изменены
обычным образом.

### Сервисные объекты

При создании `Сервисных объектов` требуется выбрать один из предлагаемых типов сервисного (служебного) объекта для конкретного устройства:

![]({{ '/img/menu-create-object-service.png' | relative_url }})

После успешного создания сервисного объекта его тип может быть заменен.

## Удаление объектов

Удаление объектов или групп объектов выполняется через пункты меню `Удалить`.

Пример контекстного меню, всплывающего по нажатию ПКМ:

![]({{ '/img/menu-delete-object.png' | relative_url }})

## Копирование объектов

Копирование объектов или групп объектов выполняется через пункты меню `Копировать`.

Пример контекстного меню, всплывающего по нажатию ПКМ:

![]({{ '/img/menu-copy-object.png' | relative_url }})

## Перетягивание объектов

Удержание ЛКМ и перетягивание объектов или групп объектов внутри дерева объектов в окне `Объекты`.

## Свойства объектов

Пример свойств объекта ТИТ `Температура нагрева`:

![]({{ '/img/ti-parameters.png' | relative_url }})

{: .note }
> Окно *Свойства* разделено на вкладки (первая — «Общие») и разделы; поля
> устройства и канала сгруппированы в разделах «Основной ввод», «Резервный
> ввод» и «Вывод»:
>
> | Раздел в окне | Поля |
> |---|---|
> | Основной ввод | Устройство, Канал |
> | Резервный ввод | Устройство (резерв), Канал (резерв) |
> | Вывод | Устройство (управление), Канал (управление) |

<dl>

<dt>Обозначение</dt>
<dd>В группе «Атрибуты»: идентификатор, который Сервер присвоил объекту при
создании, например <code>TIT.646</code>. По нему на объект ссылаются
<a href="{{ '/formulas/' | relative_url }}">формулы</a> и «Условие управления».</dd>

<dt>Архив значений</dt>
<dd>Из выпадающего списка выбирается архив для хранения значений данных объекта с целью его последующего анализа на графиках, в таблицах сводки и в журнале событий. Глубина хранения задается у самого архива, а не у объекта. Смотрите <a href="{{ '/dev/history/' | relative_url }}">Архивирование</a>.</dd>

<dt>Имя</dt>
<dd>Отображается в любом месте системы, где есть упоминание об этом объекте. Имя может состоять из произвольных символов и пробелов, уникальность имени не требуется. Для точной идентификации объекта в местах отображения используется полный формат имени, включающий в себя имена всех родительских групп, например: Группа 1 : Подгруппа 1 : ТИТ1.</dd>

<dt>Канал (управление)</dt>
<dd>Здесь указывается адрес команды управления в требуемом формате протокола обмена данными.</dd>

<dt>Устройство (управление)</dt>
<dd>Позволяет выбрать устройство, являющееся источником данных для режима Управления, если требуется телеуправление объектом.</dd>

<dt id="two-stage-control">Двухэтапное управление</dt>
<dd>Позволяет выбрать режим управления, в соответствии с МЭК-60870-5, в два этапа (SELECT/EXECUTE), иначе команда управления будет реализована в один этап (EXECUTE). По умолчанию «Да».
Новый объект Клиент создает со значением по его устройству: «Нет» — объектам,
которые в два этапа заведомо не управляются (всем объектам устройства MODBUS,
объектам OPC и объектам устройства МЭК-60870-5, чья команда — уставка, а не
<code>C_SC_NA_1</code>), «Да» — остальным. Команду объекта МЭК-60870-5
Клиент 2.6.4 и новее определяет по переопределению типа в поле «Канал (управление)»:
<code>INT16:</code> и <code>FLOAT:</code> — уставка («Нет»), <code>BOOL:</code> —
<code>C_SC_NA_1</code> («Да»); без переопределения объект ТИТ получает «Нет», ТС —
«Да». Так он делает при создании по
одному; мастер <a href="#bulk-create">Серийное создание</a> не заполняет
«Канал (управление)» и поэтому решает только по устройству и типу объекта:
«Нет» — объектам MODBUS и ТИТ МЭК-60870-5, «Да» — ТС МЭК-60870-5; объектам
других устройств он значение не задает. Устройство определяется по полю
«Канал (управление)», а если оно не задано — по полю «Канал»; объект без
каналов получает «Да».
Если канал объекта перенести на другое устройство или изменить
переопределение типа МЭК-60870-5 в поле «Канал (управление)», а значение
совпадает с тем, какое Клиент задал бы для прежнего канала, Клиент меняет его
на значение для нового. Поэтому значение, установленное вручную, сохраняется,
только если оно расходится с прежним устройством (например, «Да» у объекта
MODBUS): «Да», установленное вручную у объекта без каналов, при привязке к
устройству MODBUS станет «Нет», а «Нет» у объекта MODBUS при переносе на
одноэлементную команду МЭК-60870-5 станет «Да». При переносе на устройство
OPC значение становится «Нет», а при переносе на устройство МЭК-61850
сохраняется: поддерживает ли объект выбор, знает только само устройство.
Объекты, созданные Клиентом 2.5.7 или 2.6.0, сами не меняются: проверьте у
таких объектов MODBUS, OPC, ТИТ МЭК-60870-5 и объектов МЭК-60870-5 с
переопределением <code>INT16:</code> или <code>FLOAT:</code> и установите «Нет»
— уже сейчас, до обновления Сервера (смотрите ниже, как ведет себя Сервер
2.5.7). Клиент 2.6.3 переопределение типа (смотрите
<a href="{{ '/protocols/' | relative_url }}#iec-60870">МЭК-60870-5</a>) не
учитывал: у объектов, созданных им с <code>INT16:</code>, <code>FLOAT:</code>
или <code>BOOL:</code>, проверьте значение.
Этап выбора (SELECT) посылается только командой <code>C_SC_NA_1</code> протокола
МЭК-60870-5 и объектам МЭК-61850 с моделью управления SBO; для других команд
МЭК-60870-5, для объектов МЭК-61850 с прямым управлением, для устройств
MODBUS и для объектов OPC Сервер в выборе отказывает, ничего не посылая на устройство, и команда
не выполняется, — для таких объектов, если у них «Да», установите «Нет».
Так отвечает Сервер 2.6. Сервер 2.5.7 выбор объектов MODBUS, OPC и команд
МЭК-60870-5, кроме <code>C_SC_NA_1</code>, подтверждает, ничего не посылая на
устройство; Клиент 2.6.4 и новее при отказе от исполнения такой команды о выборе не
сообщает (Клиент 2.6.3 сообщал, что устройство осталось в состоянии выбора,
хотя выбора не было); управление объектом МЭК-61850
с прямым управлением через Сервер 2.5.7 завершается ошибкой, и команда не
выполняется (смотрите
<a href="{{ '/client/' | relative_url }}#two-stage">Двухэтапное управление</a>).
Объектам МЭК-61850 Клиент ставит «Да» при любом способе создания, в том числе
перетаскиванием из модели устройства МЭК-61850: модель управления Сервер узнает от
самого устройства, и в конфигурации ее нет. Если устройство не
поддерживает выбор перед исполнением (select-before-operate), установите «Нет».
Если после выбора оператор отказывается от исполнения (отвечает «Нет» или
закрывает запрос подтверждения), Сервер снимает выбор
на устройстве: для МЭК-60870-5 — деактивацией команды <code>C_SC_NA_1</code>
(причина передачи 8), для МЭК-61850 — службой Cancel. Если устройство отказалось снять выбор, выбор остается в силе
до истечения таймаута выбора самого устройства, и Клиент сообщает об этом в
панели текущих событий (смотрите
<a href="{{ '/client/' | relative_url }}#two-stage">Двухэтапное управление</a>).</dd>

<dt>Блокировка</dt>
<dd>«Да» — объект не принимает значения от устройства, а сохраняет значение,
заданное ручным вводом (признак качества [Б]). По умолчанию «Нет».
Смотрите <a href="{{ '/architecture/' | relative_url }}#manual-write">Ручной ввод и блокировка</a>.</dd>

<dt>Канал</dt>
<dd>Здесь указывается либо адрес информационного объекта в требуемом формате протокола обмена данными, либо выбирается сервисный объект из выпадающего списка. Если устройство не выбрано, здесь вводится формула [Дорасчёта]({{ '/formulas/' | relative_url }}).</dd>

<dt>Устройство</dt>
<dd>Позволяет выбрать устройство, являющееся основным источником данных. Либо, если устройство не выбрано, то в поле [Канал] задается формула [Дорасчёта]({{ '/formulas/' | relative_url }}).</dd>

<dt>Канал (резерв)</dt>
<dd>Здесь указывается либо адрес информационного объекта для резервного источника данных в требуемом формате протокола обмена данными, либо выбирается сервисный объект из выпадающего списка.</dd>

<dt>Устройство (резерв)</dt>
<dd>Позволяет выбрать устройство, являющееся резервным источником данных.</dd>

<dt>Условие управления</dt>
<dd>Логическое выражение, при выполнении которого управление может быть либо активно, либо заблокировано. В логическом выражении обычно содержатся алиасы объектов ТС либо их обозначения, например <code>TS.1379</code> (смотрите <a href="{{ '/formulas/' | relative_url }}">Формулы</a>). Знак <code>=</code> в начале выражения не ставится. Условие проверяет Сервер
при каждой команде управления объектом — из окна «Управление» Клиента, по
ретрансляции из диспетчерского центра или от внешних клиентов OPC UA. Пока
условие не выполнено или его значение недостоверно, Сервер отклоняет команду,
и в журнале событий она записывается как неуспешная. Если значение условия
еще не получено (например, сразу после запуска), Сервер ждет его до 2 секунд
и решает по нему; если значение так и не пришло, команда отклоняется.
Ручной ввод условием не ограничивается. Окно «Управление»
проверяет то же условие заранее и не дает отправить команду. Блокировку в
самом устройстве условие не заменяет. В условии можно ссылаться и на канал
устройства, в том числе в составе выражения, например
<code>{IEC_DEV.1!5} = 1</code>: окно «Управление» и Сервер вычисляют такое
условие одинаково.</dd>

<dt>Устаревание, с</dt>
<dd>Контроль устаревания позволяет задать время в секундах, в течение которого значения данных должно изменяться, иначе данные будут отмечаться, как устаревшие.</dd>

<dt>Параметры</dt>
<dd>Формат отображения ТС. Позволяет указать способ отображения объектов ТС на экране, выбрав один из существующих форматов. Просмотреть и изменить список форматов можно выбрав из вкладки главного меню [Дополнительно] — [Форматы].</dd>

<dt>Инверсия</dt>
<dd>Используется только для объектов ТС и определяет, следует ли инвертировать полученное с устройства состояние ТС.</dd>

<dt>Преобразование</dt>
<dd>Содержит параметры, определяющие правила обработки входящих данных для
объектов ТИТ. По умолчанию — «Нет».
  <dl>

* <dt>Линейное</dt>
  <dd>Используется линейное преобразование шкалы (смещение и масштабирование).</dd>

* <dt>Нет</dt>
  <dd>Позволяет отключить преобразование входных данных.</dd>

  </dl>
</dd>

<dt>Логический максимум и Логический минимум</dt>
<dd>Определяют логический диапазон значений объекта ТИТ. Используются для любого типа преобразования. Определяют шкалу графиков по оси Y.
По умолчанию логический минимум −100, логический максимум 100. Задайте
логический диапазон для каждого объекта ТИТ по его реальной шкале — иначе
графики будут показывать значения в шкале −100…100.</dd>

<dt>Физический максимум и Физический минимум</dt>
<dd>Используются для линейного преобразования и определяют физический диапазон значений получаемых от устройств.
По умолчанию физический минимум 0, физический максимум 65535.</dd>

<dt>Алиас</dt>
<dd>Задает псевдоним - уникальное имя объекта в системе. Алиас может использоваться в логических выражениях и математических формулах, для быстрого ввода объекта в таблицы и графики, а также для привязки объектов к элементам мнемосхем. В других случаях Алиас можно не указывать. Допустимы алиасы, состоящие из английских и русских букв, цифр и знака подчёркивания <code>_</code>, но не содержащие пробелов. Чтобы на алиас можно было сослаться в <a href="{{ '/formulas/' | relative_url }}">формуле</a>, он должен начинаться с буквы или знака <code>_</code>.</dd>

<dt>Важность</dt>
<dd>Число от 1 до 1000, по умолчанию 10. Важность получают события объекта; по
ней события окрашиваются и фильтруются в журнале событий и в панели текущих
событий. Окно панели текущих событий доступно из вкладки главного меню:
Дополнительно — События. Окно журнала событий доступно из вкладки главного
меню: Дополнительно — Журнал событий.</dd>

<dd>Строки событий окрашиваются по важности:</dd>

* 800 и выше — красный фон («Критично», аварийная сигнализация);

* от 600 до 799 — желтый фон («Предупреждение», предупредительная сигнализация);

* ниже 600 — без выделения.

<dd>Неквитированное событие отмечается точкой в первом столбце и надписью «—
ожидает —» в столбце времени квитирования; цвет строки при этом
определяется только важностью. Подробнее — в разделе
<a href="{{ '/client/events/' | relative_url }}#severity">Важность</a>.</dd>

<dt>Ограничение диапазона</dt>
<dd>Ограничивает значение пределами логического диапазона.</dd>

<dt>Апертура</dt>
<dd>Группа «Фильтрация», только ТИТ: минимальное изменение значения, которое
принимается; меньшие изменения игнорируются. Задается в единицах объекта, 0
(по умолчанию) — фильтрации нет. Смотрите
<a href="{{ '/architecture/' | relative_url }}#апертура">Архитектура — Апертура</a>.</dd>

<dt>Мертвая зона</dt>
<dd>Группа «Фильтрация», только ТИТ: значения, меньшие по модулю этой
величины, сводятся к нулю. Задается в единицах объекта, 0 (по умолчанию) —
не используется.</dd>

<dt>Уставки</dt>
<dd>Группа «Уставки», только ТИТ: «Уставка нижняя аварийная», «Уставка нижняя
предаварийная», «Уставка верхняя предаварийная», «Уставка верхняя
аварийная». Пустое значение — уставка не задана. Уставки можно изменить и
здесь, и командой «Уставки» — смотрите
<a href="{{ '/architecture/' | relative_url }}#limits">Контроль уставок</a>. Изменение уставок
требует права «Управление»: без него они в свойствах доступны только для
чтения, даже при праве «Настройка конфигурации».
<strong>ВНИМАНИЕ: событие выхода за уставку получает «Важность» объекта</strong>
(по умолчанию 10), и с ней оно не выделяется цветом. Задайте объекту с
уставками «Важность» 600 или выше, чтобы события выхода за уставку
показывались как предупреждения, или 800 или выше — как аварии.</dd>

<dt>Отображение</dt>
<dd>Определяет форматирование значения объекта ТИТ при его отображении в системе:
  <dl>

* <dt>Единицы измерения</dt>
  <dd>Определяет единицу измерения, выводимую после значения (кВт, А, °С, ...).</dd>

* <dt>Формат</dt>
  <dd>Шаблон числа, по которому выводится значение; по умолчанию <code>0.####</code>.
  Число знаков после точки в шаблоне задает число знаков после запятой, до
  которого округляется значение. Знак <code>0</code> после точки — обязательный
  знак, он выводится всегда; знак <code>#</code> — необязательный, конечные нули
  на его месте отбрасываются. Часть шаблона до точки на вывод не влияет. Примеры:
  <code>0.####</code> — до четырех знаков (значение 10,5 выводится с одним
  знаком после запятой, 10 — без дробной части); <code>0.00</code> — всегда два
  знака (10 выводится как 10,00); <code>0</code> — целое число без дробной
  части. В шаблоне всегда пишется точка, независимо от того, каким знаком
  отделяется дробная часть на экране.</dd>

  </dl>
</dd>

<dt>Эмуляция</dt>
<dd>Группа «Эмуляция». «Да» — объект берет значения не от устройства, а от
эмулируемого сигнала, выбранного в поле «Эмулируемый сигнал». По умолчанию
«Нет». Флаг «Эмуляция» есть и у группы объектов: если он включен у группы,
эмулируются все ее объекты, у которых выбран сигнал.</dd>

<dt>Эмулируемый сигнал</dt>
<dd>Группа «Эмуляция»: сигнал, который выдает значения объекту в режиме
эмуляции. Без включенного флага «Эмуляция» (у объекта или его группы) этот
выбор ни на что не влияет.

Сигналы создаются в окне «Имитационные сигналы» (главное меню
[Дополнительно] — [Имитационные сигналы]) командой <em>Создать — Эмулируемый
сигнал</em>. У сигнала задаются «Тип» — форма сигнала (по умолчанию —
«Случайный»; также «Пилообразный», «Скачкообразный», «Синус» или «Косинус»),
«Период, мс» (60000), «Фаза, мс» (0) и «Обновление, мс» (1000). Смотрите
также <a href="{{ '/client/workbench/' | relative_url }}#simulation-items">Имитационные
сигналы</a>.</dd>

</dl>
