---
title: Оборудование
nav_order: 2
parent: Проектирование
permalink: /dev/devices/
---

# Конфигурирование оборудования
{:.no_toc}

* TOC
{:toc}

Окно оборудования может быть отображено посредством вызова вкладки из главного меню: *Дополнительно — Оборудование*.

![]({{ '/img/hardware-tree.png' | relative_url }})

## Создание устройств

Направления создаются из контекстного меню окна «Оборудование»: щелкните
правой кнопкой мыши по свободному месту окна, ничего не выделяя, и выберите
*Создать*:

* *Канал IEC 60870-104* — направление МЭК-60870-5-104;
* *Канал IEC 60870-101* — направление МЭК-60870-5-101;
* *Направление MODBUS*;
* *Устройство МЭК-61850*.

![]({{ '/img/devices-create.png' | relative_url }})

Устройство МЭК-60870-5 добавляется из контекстного меню направления пунктом
*Создать — Устройство МЭК-60870*, устройство MODBUS — пунктом *Создать —
Устройство MODBUS*.

Новое направление МЭК-60870-5 создается с именем «IEC 60870-104 Link» или
«IEC 60870-101 Link»; переименуйте его в свойствах. Направление -104
создается как клиент TCP к `localhost`, порт 2404, направление -101 — на
последовательном порту COM1. Перенастройте «Транспорт» под свой объект.

Устройство или направление опрашивается, только если у него «Отключено» =
«Нет». В модели по умолчанию это свойство равно «Да», поэтому после создания
проверьте его. Включить и отключить устройство можно также командами
*Включить* и *Отключить* контекстного меню.

## Свойства устройств

Для редактирования параметров элемента следует из контекстного меню элемента выбрать пункт *Свойства*. Измененные значения записываются только кнопкой «Применить» (смотрите [Свойства]({{ '/development/' | relative_url }})); в шагах ниже «задайте в свойствах» всегда означает: измените поля и нажмите «Применить».

### Поля со списком значений {#enum-lists}

Поля «Протокол» и «Режим» направлений, «Преобразование» объектов ТИТ и «Тип»
эмулируемого сигнала выбираются из списка значений. Список строит Клиент по
описанию типа, которое передает Сервер, поэтому варианты одинаковы на всех
рабочих местах; значение по умолчанию указано у каждого поля на этой странице.
Протокол направления МЭК-60870-5 задается командой создания (*Канал IEC
60870-104* или *Канал IEC 60870-101*).

{: .note }
> В ранних сборках этой версии такие списки могли не предлагать ни
> одного варианта, и значение поля из Клиента изменить было нельзя. Если на
> вашем объекте списки пусты, обновите процессы Сервера ТК.

### Карта адресов {#address-map}

У устройства МЭК-60870-5 или MODBUS, кроме вкладок с его собственными
параметрами, есть вкладка **«Карта адресов»** — доступный только для чтения
перечень адресов с колонками «Сигнал», «Тип» (`TS` или `TI`), «Адрес» и
«Идентификатор узла». В нее входят правила
[ретрансляции](#retransmission) устройства, а начиная с Клиента 2.6.8 и
объекты данных, которые устройство опрашивает: адрес берется из поля «Канал»
объекта (смотрите [Объекты данных]({{ '/dev/data-items/' | relative_url }})).
Если у устройства есть и те и другие, добавляется колонка «Направление» —
«Опрос» или «Ретрансляция». Вкладка появляется, только когда перечень не
пуст; у устройств МЭК-61850 ее нет. Той же картой пользуется
[разбор кадра]({{ '/client/device-watch/' | relative_url }}) в окне
наблюдения. В Клиентах 2.6.0–2.6.4 карта содержала только правила
ретрансляции, поэтому у опрашиваемого устройства вкладки не было, а разбор
кадра его адресов не расшифровывал.

### Проверка после настройки {#commissioning}

После создания направления и устройства убедитесь, что обмен идет:

1. У направления и устройства «Отключено» = «Нет».
2. Индикатор слева от устройства в окне «Оборудование» показывает, что
   канал связи включен, а не «устройство не отвечает». Служебную информацию
   о канале показывает команда *Метрики* контекстного меню.
3. В окне [Наблюдение]({{ '/client/device-watch/' | relative_url }}) видны
   кадры обмена. Для МЭК-60870-5 после установления соединения проходит
   полный опрос: команда `C_IC_NA_1` с подтверждением активации, данные и
   завершение активации.
4. Значения объектов, привязанных к устройству, приходят без признаков
   качества «С» (нет связи), «Н» (ошибка подключения) и «К» (ошибка
   конфигурации) — смотрите [Признаки качества]({{ '/architecture/' | relative_url }}#признаки-качества).
5. Если объект управляемый, выдайте пробную команду и убедитесь в
   «Наблюдении», что устройство ее подтвердило.
   Если устройство МЭК-60870-5 команду отвергло — ответило причиной
   передачи 44–47 (`UNKNOWN_TYPE`, `UNKNOWN_COT`, `UNKNOWN_DEVICE`,
   `UNKNOWN_ADDRESS` — неизвестные тип, причина передачи, общий адрес ASDU
   или адрес объекта), — Клиент сообщает об ошибке и называет причину,
   например «Неправильный адрес объекта протокола МЭК-60870». Чаще всего
   это значит, что адрес объекта в Клиенте не совпадает с адресом в
   устройстве. Ответ устройства с причиной передачи виден в «Наблюдении».
   Если устройство ответило отрицательным подтверждением с другой причиной
   передачи (например, отказало в команде по своей блокировке), Клиент
   сообщает «Ошибка протокола МЭК-60870»; ответ устройства тоже виден в
   «Наблюдении». Отказ устройства МЭК-61850 выполнить команду Клиент
   показывает как «Ошибка протокола МЭК-61850».
   Для устройств МЭК-61850 убедитесь также, что значения приходят по
   каждому созданному блоку отчетов RCB, а для устройства с выбором перед
   исполнением (SBO) — что у объекта не выключено двухэтапное управление
   (смотрите [МЭК-61850]({{ '/protocols/' | relative_url }}#iec-61850)).

## Устройства MODBUS {#mbDevice}

Поддерживаемые коды функций Modbus смотрите в [описании MODBUS]({{ '/protocols/' | relative_url }}#modbus).

Объекты MODBUS в два этапа не управляются: Сервер отклоняет выбор. Установите
у них [Двухэтапное управление]({{ '/dev/data-items/' | relative_url }}#two-stage-control)
= «Нет». Новым объектам MODBUS Клиент ставит «Нет» сам; у объектов, созданных Клиентом 2.5.7 или 2.6.0, проверьте это значение.

### Параметры направления MODBUS

<dl>

<dt>Протокол</dt>
<dd>Вариант протокола: RTU, ASCII или TCP. По умолчанию — RTU. RTU и ASCII
используются на последовательных линиях: RTU передает кадры в двоичном виде,
ASCII — текстом (кадр начинается символом «:» и заканчивается переводом
строки). Вариант выбирается по документации устройства: устройство отвечает
только на тот вариант, на который оно настроено.</dd>

<dt>Режим</dt>
<dd>«Опрос» — ОИК опрашивает устройства (по умолчанию); «Ретрансляция» — ОИК
отвечает на запросы другой системы.</dd>

<dt>Транспорт</dt>
<dd>Канал связи: последовательный порт или сеть TCP/UDP. Настраивается в окне
«Транспорт» кнопкой в поле. Новое направление MODBUS создается без
транспорта, поэтому задайте его обязательно: для опроса по сети («Протокол» =
TCP) — «Тип» = TCP Client, «Хост» — IP-адрес устройства, «Порт» — 502 (или
порт устройства); для последовательной линии (RTU или ASCII) — «Тип» = Serial
Port, «Порт» — порт компьютера (например, COM1 или <code>/dev/ttyS0</code>),
«Скорость (бод)», «Биты данных», «Четность», «Стоповые биты» и «Управление
потоком» — как настроено в устройстве. Для ретрансляции смотрите
<a href="#modbus-retransmission">Ретрансляция по MODBUS</a>.</dd>

<dt>Задержка запроса, мс</dt>
<dd>Искусственная задержка (в миллисекундах) между ответом и запросом следующего блока данных. Используется для устройств с замедленным переключением режима приема-передачи последовательного порта. По умолчанию 0.</dd>

<dt>Компьютер</dt>
<dd>Имя компьютера, процесс которого обслуживает направление и его
устройства: имя компьютера или значение параметра <code>--host-name</code>
программы <code>scada-setup</code>; регистр букв не важен. Пустое значение
(по умолчанию) — направление обслуживает компьютер, на котором
<code>scada-setup apply</code> выполнен без параметра
<code>--assigned-links-only</code>. При изменении свойства прежний компьютер
закрывает связь, а новый открывает ее, перезапускать процессы не нужно.
Смотрите <a href="{{ '/getting-started/' | relative_url }}#choose">Выбор
процессов Сервера</a>.</dd>

<dt>Архив событий</dt>
<dd>Архив, в котором сохраняются события направления — например, потеря и
восстановление связи. Кадры обмена в архив не записываются; их показывает окно
<a href="{{ '/client/device-watch/' | relative_url }}">Наблюдение</a>.</dd>

<dt>Отключено</dt>
<dd>«Да» — направление не работает.</dd>

</dl>

### Параметры устройства MODBUS

<dl>

<dt>Адрес</dt>
<dd>Адрес устройства (идентификатор ведомого) в запросах MODBUS: от 1 до
247. По умолчанию 1.</dd>

<dt>Длительность приостановки, мс</dt>
<dd>Приостановка устройства происходит при потери связи с устройством. Если циклически опрашиваются несколько устройств и одно из устройств перестает отвечать на запросы Сервера ТК тем самым вызывая потерю связи с устройством, то имеет смысл приостановить опрос данного устройства на какое-то время (в миллисекундах), чтобы дать другим устройствам возможность своевременно опрашиваться. По умолчанию 30000.</dd>

<dt>Попыток повторов передачи</dt>
<dd>Максимальное число повторных запросов при отсутствии ответа от устройства. По истечении числа повторов будет зарегистрирована потеря связи с устройством. По умолчанию 3.</dd>

<dt>Таймаут ответа, мс</dt>
<dd>Максимальное время ожидания ответа от устройства в миллисекундах, спустя которое будет выполнен повторный запрос. По истечении числа повторов будет зарегистрирована потеря связи с устройством. По умолчанию 1000.</dd>

<dt>Архив событий</dt>
<dd>Архив, в котором сохраняются события устройства — например, потеря и
восстановление связи. Кадры обмена в архив не записываются; их показывает окно
<a href="{{ '/client/device-watch/' | relative_url }}">Наблюдение</a>.</dd>

<dt>Отключено</dt>
<dd>«Да» — устройство не опрашивается.</dd>

</dl>

### Регистры MODBUS {#modbus-registers}

Каждый Modbus регистр имеет размерность 16 бит и называется 16 битным словом или 16 разрядным словом, или одинарным словом.

Каждое слово содержит два байта: Hi (старший байт), Lo (младший байт). В регистрах Modbus используется прямой порядок следования байт в слове: [Hi] [Lo].

Два Modbus регистра образуют 32 битное слово или 32 разрядное слово, или двойное слово.

Двойное слово содержит: Hi (старшее слово), Lo (младшее слово). Порядок, в котором устройство передает эти слова, стандартом Modbus не задан. Большинство устройств передает старшее слово первым: [Hi] [Lo].

{: .warning }
> В этой версии Сервер ТК по умолчанию считает **первый** из двух регистров **младшим** словом, то есть ожидает порядок [Lo] [Hi]. Для устройства, которое передает старшее слово первым ([Hi] [Lo]), добавляйте к адресу значений FLOAT, INT32 и UINT32 параметр `;swapwords`, например `FLOAT:30001;swapwords`. Перед вводом в эксплуатацию сверяйте прочитанное значение с известным значением на устройстве.
>
> Параметры адреса (`;swapbytes`, `;swapwords`, `;reversewords`) можно писать в любом регистре букв. Адрес с неизвестным параметром — например, с опечаткой `;swapword` — Сервер ТК не принимает: объект не получает значений с устройства, а в журнал устройства записывается предупреждение `Wrong variable path`.

Четыре Modbus регистра образуют 64 битное слово или 64 разрядное слово, или два двойных слова — значение DOUBLE. По умолчанию Сервер ТК и здесь считает первый регистр **самым младшим** словом. Для устройства, которое передает первым самое старшее слово (обычный порядок), добавляйте к адресу параметр `;reversewords`, например `DOUBLE:40001;reversewords`. Остальные порядки получаются сочетанием параметров:

| Устройство передает слова | Параметры адреса |
|:---|:---|
| начиная со старшего | `;reversewords` |
| начиная с младшего | нет |
| начиная со старшего, байты в каждом регистре переставлены | `;reversewords;swapbytes` |
| начиная с младшего, байты в каждом регистре переставлены | `;swapbytes` |
| парами, пары переставлены (2-1-4-3) | `;swapwords` |

Примеры содержимого Modbus регистров в шестнадцатеричном формате:

* содержимое одинарного слова: `0x10DE`

`0x10` - старший байт

`0xDE` - младший байт

* содержимое двойного слова: `0x10DE34A8`

`0x10DE` - старшее слово 

`0x34A8` - младшее слово

Устройство с порядком [Hi] [Lo] передает сначала регистр `0x10DE`, затем `0x34A8`. Чтобы Сервер ТК прочитал из них значение `0x10DE34A8`, в адресе канала нужен параметр `;swapwords`.

В протоколе Modbus используется четыре группы объектов (по количеству типов Modbus регистров):

| Номер регистра (dec) | Адрес регистра (hex) | Тип Modbus регистра | Команда | Доступ |
|:---------------------:|:---------------------:|:-------------------------------------:|:---------------:|:-------------:|
| 1-10000 | 0x0000-0x270F | Coils (дискретные выходы) | 0x01 / 0x05 | Чтение/запись |
| 10001-20000 | 0x0000-0x270F | Discrete Inputs (дискретные входы) | 0x02 | Чтение |
| 30001-40000 | 0x0000-0x270F | Input Registers (аналоговые входы) | 0x04 | Чтение |
| 40001-50000 | 0x0000-0x270F | Holding Registers(аналоговые выходы) | 0x03 / 0x10 | Чтение/запись |

В столбце «Команда» указаны команды, которые посылает Сервер ТК: для чтения и, через косую черту, для записи. Регистры хранения (Holding Registers) записываются всегда командой 0x10, даже когда записывается один регистр; дискретный выход — командой 0x05. Команды 0x06 и 0x0F Сервер ТК при опросе не посылает; устройством, которое понимает только их, управлять с ОИК нельзя.

Управление (запись) возможно для дискретных выходов (Coils) и регистров хранения (Holding Registers). Дискретные входы и входные регистры доступны только для чтения: команда на такой адрес завершается ошибкой.

Значение записывается в тех же формате и порядке байт и слов, в которых оно читается с этого адреса, включая параметры `;swapbytes`, `;swapwords` и `;reversewords`: значение, записанное по адресу канала, читается с него обратно без изменений. Подробнее:

* для целых типов значение округляется до ближайшего целого;
* значение, которое не помещается в тип канала (например, −1 или 70000 для UINT16, 300 для UINT8), не посылается в устройство: команда завершается ошибкой;
* запись в биты регистра (`BOOL:40003:5`, `UINT16:40001:9+7`) изменяет только выбранные биты: Сервер ТК сначала читает регистр командой 0x03, затем записывает его командой 0x10 с прежними значениями остальных бит. Если между чтением и записью значение регистра изменит само устройство, это изменение будет перезаписано. Для типа BOOL значение 1 устанавливает все выбранные биты, 0 — сбрасывает их.

{: .note }
> **Номер регистра** указывается в десятичном формате (dec) и отличается от **адреса регистра**, который указывается в шестнадцатеричном формате (hex) и содержится непосредственно в самих пакетах данных (Modbus транзакциях).

Например:

первый регистр аналогового выхода (Holding Register) имеет десятичный номер `40001`, но шестнадцатеричный адрес этого регистра будет равен `0x0000`.

Разница между **номером регистра** и его **адресом** и есть смещение `offset`.

Каждый тип регистров имеет свои смещения, соответственно:

* `1`
* `10001`
* `30001`
* `40001`

Содержимое указанных четырех типов регистров MODBUS:

* COIL
* DISCINPUT
* INPUTREG
* HOLDREG

может быть преобразовано в следующие различные типы данных (со знаком/без знака):

* BOOL (бит)
* INT8/UINT8 (байт; без выделения битов читается младший байт регистра)
* INT16/UINT16 (слово)
* INT32/UINT32 (двойное слово)
* FLOAT (двойное слово)
* DOUBLE (два двойных слова)

### Полный формат адреса канала MODBUS

Полный формат содержит одно обязательное поле и несколько необязательных полей, которые заключены в квадратные скобки `[` и `]`:

```text
[type_data:]NUMBER[:bit[+bitcount]][;swapbytes][;swapwords][;reversewords]
```

Описание полей полного формата:

* `type_data` — один из поддерживаемых типов данных (BOOL, INT8, UINT8,
  INT16, UINT16, INT32, UINT32, FLOAT, DOUBLE). Если тип не указан,
  регистр читается как UINT16 (16-битное целое **без знака**), а дискретный
  вход или выход — как BOOL. Количество считываемых регистров определяется
  типом данных и отдельно не задается;
* `NUMBER` — десятичный номер регистра (не путать с фактическим
  шестнадцатеричным адресом регистра);
* `bit` — номер первого маскируемого бита, биты регистра нумеруются с 1
  (младший бит) по 16 (`BOOL:30003:5` означает, что маскируется 5 бит). Биты
  можно выделять только у регистров и только для типов BOOL, INT8, UINT8,
  INT16 и UINT16. Адрес катушки или дискретного входа с номером бита
  (например, `BOOL:5:3`) Сервер ТК не принимает: объект не получает значений
  с устройства, а в журнал устройства записывается предупреждение
  `Wrong variable path`;
* `bitcount` — число **дополнительных** бит после бита `bit`, то есть всего
  читается `bitcount + 1` бит (`INT16:40123:3+2` означает, что маскируются
  следующие биты: 3, 4, 5);
* `;swapbytes` — поменять местами Hi и Lo байты в каждом 16 битном регистре;
* `;swapwords` — поменять местами два 16 битных регистра значения FLOAT,
  INT32 или UINT32. Нужен для устройств, передающих старшее слово первым
  (см. предупреждение в разделе [Регистры MODBUS](#modbus-registers)). Для
  DOUBLE меняет местами слова попарно;
* `;reversewords` — расположить все регистры значения в обратном порядке, так
  что первый регистр становится старшим словом. Для FLOAT, INT32 и UINT32
  действует так же, как `;swapwords`; для DOUBLE позволяет прочитать значение,
  переданное начиная со старшего слова.

Дискретные входы и выходы (номера 1–10000 и 10001–20000) допускают только тип
BOOL; адрес вида `INT16:123` Сервер ТК не примет.

### Примеры с описанием полного формата адреса канала MODBUS

* `FLOAT:30001;swapwords`
Чтение двух Modbus регистров по адресам 0x0000 и 0x0001 командой 0х04 в формате 32-битного числа с плавающей запятой одинарной точности стандарта IEEE754; регистр 0x0000 — старшее слово (порядок [Hi] [Lo], принятый в большинстве устройств).

* `FLOAT:30001`
То же, но регистр 0x0000 — младшее слово (порядок [Lo] [Hi]).

* `INT16:41105;swapbytes`
Чтение содержимого Modbus регистра по адресу 0x0450 командой 0х03 в формате 16 битного целого со знаком с заменой местами Hi и Lo байтов в регистре.

* `UINT32:41105;swapwords`
Чтение содержимого двух Modbus регистров по адресам 0x0450 и 0x0451 командой 0х03 в формате 32 битного целого без знака; регистр 0x0450 — старшее слово.

* `DOUBLE:40001;reversewords`
Чтение четырех Modbus регистров по адресам 0x0000–0x0003 командой 0х03 в формате 64-битного числа с плавающей запятой двойной точности стандарта IEEE754; регистр 0x0000 — самое старшее слово.

* `UINT16:30001:1+7`
Чтение содержимого младшего байта в 16 битном Modbus регистре по адресу 0x0000 командой 0х04.

* `UINT16:30001:9+7`
Чтение содержимого старшего байта в 16 битном Modbus регистре по адресу 0x0000 командой 0х04.

* `BOOL:40003:5`
Чтение 5 бита в 16 битном Modbus регистре по адресу 0x0002 командой 0х03. Запись изменяет только этот бит: регистр читается командой 0x03 и записывается командой 0x10.

* `1`
Чтение дискретного выхода 0 командой 0x01, запись — командой 0x05.

* `10001`
Чтение дискретного входа 0 командой 0x02.

* `30001` или `UINT16:30001`
Чтение содержимого Modbus регистра по адресу 0x0000 командой 0х04 в формате 16 битного целого без знака. Для 16-битного целого со знаком тип указывается явно: `INT16:30001`.

* `40001` или `UINT16:40001`
Чтение содержимого Modbus регистра по адресу 0x0000 командой 0х03 в формате 16 битного целого без знака, запись — командой 0x10. Для 16-битного целого со знаком тип указывается явно: `INT16:40001`.

Пример окна **Свойства** объекта ТС с адресом канала Modbus в полном формате:

![]({{ '/img/ts-channel.png' | relative_url }})

Пример окна **Свойства** объекта ТИТ с адресом канала Modbus в полном формате:

![]({{ '/img/ti-channel.png' | relative_url }})


### Краткий формат адреса канала MODBUS

Краткий формат содержит три обязательных поля с указанием абсолютного десятичного адреса регистра Modbus, взамен десятичного номера регистра, как в описании полного формата:

```text
TYPE_REGISTER:TYPE_DATA:ADDR
```

Описание полей краткого формата:

* `TYPE_REGISTER` — один из поддерживаемых типов регистров (COIL,
  DISCINPUT, INPUTREG, HOLDREG);
* `TYPE_DATA` — один из поддерживаемых типов данных (BOOL, INT8, UINT8,
  INT16, UINT16, INT32, UINT32, FLOAT, DOUBLE);
* `ADDR` — абсолютный десятичный адрес регистра Modbus (не путать его с
  десятичным номером регистра), который имеет смещение `offset = +1`
  относительно его фактического шестнадцатеричного адреса.

Краткий формат используется в тех случаях, когда фактический шестнадцатеричный адрес Modbus регистра устройства больше, чем `0x270F`. Параметры `;swapbytes`, `;swapwords` и `;reversewords` добавляются к нему так же, как к полному формату, и порядок слов по умолчанию тот же — первый регистр считается младшим словом.

Например:

абсолютный десятичный адрес `10001` регистра Modbus не может иметь десятичного номера регистра, потому что соответствующий ему фактический шестнадцатеричный адрес равен: `0x2710` - то есть больше, чем максимально допустимый для групп объектов шестнадцатеричный адрес: `0x270F`.


### Примеры с описанием краткого формата адреса канала MODBUS

* `HOLDREG:FLOAT:10001;swapwords`
Чтение двух Modbus регистров 0x2710 и 0x2711 командой 0х03 в формате 32-битного числа с плавающей запятой одинарной точности стандарта IEEE754; регистр 0x2710 — старшее слово.

* `INPUTREG:FLOAT:10001;swapwords`
Чтение двух Modbus регистров 0x2710 и 0x2711 командой 0х04 в формате 32-битного числа с плавающей запятой одинарной точности стандарта IEEE754; регистр 0x2710 — старшее слово.

* `HOLDREG:INT32:10001;swapwords`
Чтение двух Modbus регистров 0x2710 и 0x2711 командой 0х03 в формате 32 битного целого со знаком; регистр 0x2710 — старшее слово.

* `INPUTREG:UINT32:10001`
Чтение двух Modbus регистров 0x2710 и 0x2711 командой 0х04 в формате 32 битного целого без знака; регистр 0x2710 — младшее слово.

* `HOLDREG:DOUBLE:10001`
Чтение четырех Modbus регистров 0x2710, 0x2711, 0x2712 и 0x2713 командой 0х03 в формате 64-битного числа с плавающей запятой двойной точности стандарта IEEE754; регистр 0x2710 — самое младшее слово (см. предупреждение о DOUBLE выше).

## Устройства МЭК-60870-5 {#iecDevice}

Поддерживаемые идентификаторы типа блоков данных прикладного уровня ASDU смотрите в [описании МЭК-60870-5]({{ '/protocols/' | relative_url }}#iec-60870) 

### Параметры направления МЭК-60870-5

В скобках указаны значения по умолчанию.

<dl>

<dt>Протокол</dt>
<dd>МЭК-60870-5-104 или МЭК-60870-5-101. Задается командой, которой
создано направление (<em>Канал IEC 60870-104</em> или <em>Канал IEC
60870-101</em>).</dd>

<dt>Режим</dt>
<dd>«Опрос» (по умолчанию), «Ретрансляция» или «Прослушивание». В этой
версии работу направления определяют прежде всего «Сбор данных» и
«Транспорт»: ОИК опрашивает устройства, когда включен сбор данных, и
отвечает на запросы другой системы, когда он выключен. «Прослушивание»
действует только для МЭК-60870-5-101.</dd>

<dt>Сбор данных</dt>
<dd>«Да» (по умолчанию) — ОИК ведет обмен как ведущий: после установления
соединения посылает устройствам команды полного опроса и синхронизации
часов. «Нет» — ОИК их не посылает и отвечает на запросы другой системы;
так настраивается <a href="#retransmission">ретрансляция</a>.</dd>

<dt>Транспорт</dt>
<dd>Параметры канала связи. Кнопка в поле открывает окно «Транспорт», где
выбирается «Тип» (TCP Client, TCP Server, UDP Client, UDP Server, Serial
Port), «Хост» и «Порт» для сети или параметры последовательного порта.</dd>

![]({{ '/img/iec-60870-5-transport.png' | relative_url }})

<dt>Архив событий</dt>
<dd>Архив, в котором сохраняются события направления — например, потеря и
восстановление связи. Сетевой трафик (кадры обмена) в архив не записывается:
его можно посмотреть, проанализировать и сохранить в лог-файл только в окне
<a href="{{ '/client/device-watch/' | relative_url }}">Наблюдение</a>, пока оно открыто.
Просмотреть и изменить список архивов можно выбрав из вкладки главного меню
[Дополнительно] — [Базы данных]. Смотрите также
<a href="{{ '/dev/history/' | relative_url }}">Архивирование</a>.</dd>

<dt>Анонимный режим</dt>
<dd>«Нет» (по умолчанию) — при установлении соединения ОИК сразу заводит
сеанс для каждого устройства, заданного под направлением, и опрашивает их
по их адресам. «Да» — заданное устройство включается в работу, только когда
от него приходит первый кадр, а сразу после установления соединения ОИК
посылает один общий опрос по широковещательному адресу (общий адрес ASDU
0xFFFF). Кадры от адресов, для которых устройство не задано, отбрасываются
с предупреждением «Unknown device address».</dd>

<dt>Очередь передачи (K)</dt>
<dd>Максимальное количество отправленных ASDU без подтверждения (12).</dd>

<dt>Очередь приема (W)</dt>
<dd>Количество принятых ASDU, после которых отправляется подтверждение (8).</dd>

<dt>Попыток повторов передачи</dt>
<dd>Для МЭК-60870-5-104: сколько раз неподтвержденный кадр передается
повторно по истечении T1, прежде чем соединение будет закрыто (0).</dd>

<dt>Таймаут связи (T0), с</dt>
<dd>Время, в течение которого устанавливается соединение с устройством (30).</dd>

<dt>Таймаут передачи (T1), с</dt>
<dd>Время ожидания подтверждения отправленного ASDU (15). По истечении
таймаута (и попыток повтора) соединение закрывается и устанавливается
заново.</dd>

<dt>Таймаут приема (T2), с</dt>
<dd>Время, по истечении которого отправляется подтверждение принятых ASDU,
если других пакетов нет (10). Подтверждение отправляется по истечении
таймаута либо по приему количества ASDU, указанного в очереди приема (W).
Таймаут приема (T2) должен быть меньше таймаута передачи (T1).</dd>

<dt>Таймаут простоя (T3), с</dt>
<dd>Время простоя канала, после которого отправляется блок тестирования
для проверки связи (20).</dd>

<dt>Таймаут подтверждения, с</dt>
<dd>Время ожидания подтверждения команды телеуправления и телерегулирования
и команды синхронизации часов (5). Неподтвержденная команда управления
завершается ошибкой; неподтвержденная синхронизация часов приводит к
разрыву соединения.</dd>

<dt>Таймаут операции, с</dt>
<dd>Время, за которое должен завершиться полный или групповой опрос (20).
Если опрос не завершен, соединение разрывается и устанавливается заново.
На команды управления этот таймаут не действует.</dd>

<dt>Размер адреса устройства</dt>
<dd>Размер общего адреса ASDU в байтах (2).</dd>

<dt>Размер причины передачи</dt>
<dd>Размер поля причины передачи в байтах (2).</dd>

<dt>Размер адреса объекта</dt>
<dd>Размер адреса информационного объекта в байтах (3).</dd>

<dt>Защита CRC</dt>
<dd>«Да» — ОИК ожидает в конце каждого принятого кадра МЭК-60870-5-104 два
дополнительных байта контрольной суммы. Это нестандартное расширение;
включайте его, только если этого требует оборудование («Нет» по
умолчанию).</dd>

<dt>Компьютер</dt>
<dd>Имя компьютера, процесс которого обслуживает направление и его
устройства: имя компьютера или значение параметра <code>--host-name</code>
программы <code>scada-setup</code>; регистр букв не важен. Пустое значение
(по умолчанию) — направление обслуживает компьютер, на котором
<code>scada-setup apply</code> выполнен без параметра
<code>--assigned-links-only</code>. При изменении свойства прежний компьютер
закрывает связь, а новый открывает ее, перезапускать процессы не нужно.
Смотрите <a href="{{ '/getting-started/' | relative_url }}#choose">Выбор
процессов Сервера</a>.</dd>

<dt>Отключено</dt>
<dd>«Да» — направление не работает.</dd>

</dl>

Значения размеров полей по умолчанию соответствуют МЭК-60870-5-104 и не
меняются при создании направления МЭК-60870-5-101. Для -101 задайте их
вручную по документации устройства; типичные значения:

| Размер поля, байт | 104 | 101 |
|:-------------------------------------:|:---:|:---:|
| Адрес объекта информации | 3 | 2 |
| Адрес устройства (общий адрес ASDU) | 2 | 1 |
| Причина передачи | 2 | 1 |

### Параметры устройства МЭК-60870-5

В скобках указаны значения по умолчанию.

<dl>

<dt>Адрес</dt>
<dd>Общий адрес ASDU устройства (1).</dd>

<dt>Адрес коммутатора</dt>
<dd>Канальный адрес устройства (link address) для МЭК-60870-5-101 (1).</dd>

<dt>Архив событий</dt>
<dd>Архив, в котором сохраняются события устройства — например, потеря и
восстановление связи с ним. Сетевой трафик (кадры обмена) в архив не
записывается; его показывает окно
<a href="{{ '/client/device-watch/' | relative_url }}">Наблюдение</a>. Просмотреть и
изменить список архивов можно выбрав из вкладки главного меню
[Дополнительно] — [Базы данных].</dd>

<dt>Время UTC</dt>
<dd>Формат меток времени: «Да» — UTC, «Нет» — местное время (Нет).</dd>

<dt>Полный опрос при запуске</dt>
<dd>Посылать ли команду полного опроса (C_IC_NA_1) после установления
соединения (Да).</dd>

<dt>Период полного опроса, с</dt>
<dd>Период повторения полного опроса (0). 0 — периодического опроса нет;
выполняется только опрос при запуске, если он включен.</dd>

<dt>Период опроса группы 1, с … Период опроса группы 16, с</dt>
<dd>Шестнадцать полей: период группового опроса для каждой группы отдельно (0 — группа не
опрашивается). Описание групп смотрите в стандарте для команды опроса
(C_IC_NA_1).</dd>

<dt>Синхронизация часов при запуске</dt>
<dd>Посылать ли команду синхронизации часов (C_CS_NA_1) после установления
соединения (Нет).</dd>

<dt>Период синхронизации часов, с</dt>
<dd>Период повторения синхронизации часов (0 — без периодической
синхронизации).</dd>

<dt>Отключено</dt>
<dd>«Да» — устройство не опрашивается.</dd>

</dl>

Опрос и синхронизация часов выполняются, только если у направления
включен «Сбор данных».

Внеочередной опрос и синхронизацию часов выдают команды «Опрос устройства»
и «Синхронизация часов» в подменю «Устройство» контекстного меню самого
устройства, например в окне «Оборудование». У объектов данных этих команд
нет.

### Ретрансляция в диспетчерский центр {#retransmission}

Пример: диспетчерский центр (ДЦ) получает данные ОИК по МЭК-60870-5-104, а
ОИК выступает ведомым — сервером TCP, к которому подключается ДЦ.

1. В окне «Оборудование» щелкните правой кнопкой мыши по свободному месту,
   ничего не выделяя, и выберите *Создать — Канал IEC 60870-104*.
2. В свойствах нового направления задайте:
   * «Имя» — например, «ДЦ»;
   * «Транспорт» — в окне «Транспорт»: «Тип» = TCP Server, «Порт» = 2404
     (или порт, согласованный с ДЦ), «Хост» = `0.0.0.0`, чтобы принимать
     подключения на всех сетевых интерфейсах, или IP-адрес сетевой карты,
     обращенной к ДЦ. Со значением `localhost`, которое получает новое
     направление, подключиться можно только с этого же компьютера;
   * «Сбор данных» = «Нет» — ОИК не будет посылать ДЦ команды опроса и
     синхронизации;
   * «Режим» — «Ретрансляция»;
   * K, W, T1–T3 и размеры полей — по согласованию с ДЦ;
   * «Отключено» = «Нет»,

   и нажмите «Применить».

   Типы ASDU при ретрансляции не настраиваются: и при общем опросе, и
   спорадически ОИК передает объекты ТС как `M_SP_TB_1` (30, одноэлементная
   информация с меткой времени), а объекты ТИТ — как `M_ME_TF_1` (36,
   значение с плавающей запятой с меткой времени). Согласуйте эти типы с ДЦ.
3. Под направлением создайте *Создать — Устройство МЭК-60870*. В его
   свойствах задайте «Адрес» — общий адрес ASDU, по которому ДЦ обращается к
   ОИК, — и «Отключено» = «Нет», затем нажмите «Применить».
4. Выделите устройство и откройте *Таблицу ретрансляции*. Команды
   добавления правила в таблице нет: правило создается, когда вы
   отмечаете флажком объект ОИК в дереве объектов, и удаляется, когда
   флажок снимается. Таблица показывает колонки «Объект» (объект ОИК,
   значение которого передается в ДЦ), «Адрес» (адрес информационного
   объекта в ДЦ) и «Статус»; адрес вводится прямо в колонке «Адрес». Работа с таблицей
   описана в разделе
   [Правила ретрансляции]({{ '/client/workbench/' | relative_url }}#transmission).

   С Сервером 2.5.7 правило не создается — ни отметкой объекта, ни мастером:
   Клиент сообщает «Вставка: Сервер этого не поддерживает: нужен Сервер версии
   2.6 или новее.» (смотрите
   [Перед обновлением с 2.5.7]({{ '/changes/' | relative_url }}#limits-upgrade)).

   Правило, созданное отметкой объекта, сразу получает адрес: на единицу
   больше наибольшего адреса в таблице этого устройства, а первое правило —
   адрес 1. Пропуски в нумерации не заполняются: они могут быть резервом,
   согласованным с ДЦ. Если следующий адрес не помещается в «Размер адреса
   объекта» из свойств направления (для 1 байта — до 255, для 2 байт — до
   65 535), правило получает наименьший свободный адрес. Для устройства
   MODBUS следующий адрес считается с учетом ширины правил: смотрите
   [Ретрансляция по MODBUS](#modbus-retransmission).
   Сверьте адрес с согласованным с ДЦ и при необходимости исправьте его в
   колонке «Адрес».

   Если несколько правил устройства получили один адрес или, у устройства
   MODBUS, их регистры перекрываются, в колонке «Статус» у каждого из них
   написано «Повтор адреса»: ДЦ не различит объекты, переданные под одним
   адресом, а команда ДЦ на этот адрес дойдет только до одного из них.
   Сервер такие правила принимает. Сервер версии 2.6 записывает о каждом
   следующем правиле, которое занимает уже занятый адрес (о первом из них —
   нет; правило без источника не проверяется), предупреждение «Duplicate destination
   address» в [журнал]({{ '/server/monitoring/' | relative_url }}#logging) процесса,
   который обслуживает устройство-приемник (МЭК-104 или MODBUS); о
   перекрытии регистров он не предупреждает, а Сервер 2.5.7 не записывает
   этого предупреждения вовсе. Исправьте адреса сами.

   Много правил с адресами подряд удобнее создать сразу: откройте
   [Таблицу]({{ '/client/table/' | relative_url }}) (или сводку, портфель)
   с объектами, которые нужно передавать, выделите их строки и выберите в
   контекстном меню *Создать — Правила ретрансляции...*. Откроется мастер
   [серийного создания]({{ '/dev/data-items/' | relative_url }}#bulk-create):
   в поле «Принимающее устройство» выберите это устройство, на шаге шаблона
   проверьте «Начальный IOA» и «Шаг IOA». «Начальный IOA» мастер заполняет
   следующим свободным адресом устройства. Строка, адрес которой уже занят
   правилом устройства или другой строкой, отмечается «повтор адреса»;
   такое правило тоже будет создано. Мастер создаст по одному правилу на
   каждый выделенный объект, в порядке их идентификаторов.
5. Откройте порт в брандмауэре компьютера, на котором работает процесс
   МЭК-104 Сервера.
6. Проверьте: после подключения ДЦ в окне
   [Наблюдение]({{ '/client/device-watch/' | relative_url }}) видны кадры
   обмена, а на общий опрос ДЦ получает значения объектов.

Объекты, значения которых получает другой процесс Сервера, — вычисляемые и
эмулируемые объекты (их вычисляет `scada-config`), объекты устройств другого
протокола или другого компьютера — процесс МЭК-104 читает через
`scada-proxy`. Поэтому **для их передачи в ДЦ должен работать
`scada-proxy`**: пока он недоступен, такие объекты не передают ДЦ новых
значений.

**Команды ДЦ для таких объектов тоже идут через `scada-proxy`.** Команды,
полученные от ДЦ, — выбор, исполнение, запись значения и снятие выбора —
для объектов устройств того же процесса выполняются на месте, а для
остальных объектов — вычисляемых, эмулируемых, объектов устройств другого
протокола или другого компьютера — передаются через `scada-proxy` процессу,
который получает значение объекта. Подтверждение ДЦ получает после ответа
этого процесса, а пока `scada-proxy` недоступен, ДЦ получает отрицательное
подтверждение.

**Снятие выбора, полученное от ДЦ, передается на исходное устройство.** Если
ДЦ выбрал объект для двухэтапного управления, а затем отказался от команды
(причина передачи 8, деактивация), Сервер снимает выбор на исходном
устройстве и только после его ответа подтверждает деактивацию ДЦ причиной
передачи 9. Если исходное устройство отказалось снять выбор, ДЦ получает
отрицательное подтверждение, а выбор на устройстве остается до истечения его
тайм-аута. Если двухэтапное управление исходным объектом Сервер отклоняет —
например, у объекта устройства MODBUS или OPC, объекта МЭК-61850 с прямым
управлением или объекта МЭК-60870-5, команда которого не одноэлементная
(смотрите [Двухэтапное управление]({{ '/client/' | relative_url }}#two-stage)), —
снимать нечего, и деактивация подтверждается сразу. На выбор такого объекта
ДЦ получает отрицательное подтверждение, поэтому ДЦ управляет таким объектом
командой без выбора. Подробнее —
[МЭК-60870-5]({{ '/protocols/' | relative_url }}#iec-60870).

#### Ретрансляция по MODBUS {#modbus-retransmission}

При ретрансляции по MODBUS ОИК отвечает на запросы другой системы как
ведомое устройство:

1. В окне «Оборудование» щелкните правой кнопкой мыши по свободному месту,
   ничего не выделяя, и выберите *Создать — Направление MODBUS*.
2. В свойствах направления задайте:
   * «Режим» — «Ретрансляция»;
   * «Протокол» — TCP для сети, RTU или ASCII для последовательной линии — так,
     как опрашивает другая система;
   * «Транспорт» — новое направление MODBUS создается без транспорта. Для
     сети в окне «Транспорт»: «Тип» = TCP Server, «Порт» = 502 (или
     согласованный), «Хост» = `0.0.0.0`, чтобы принимать подключения на всех
     сетевых интерфейсах; для последовательной линии — «Тип» = Serial Port и
     порт компьютера;
   * «Отключено» = «Нет»,

   и нажмите «Применить».
3. Под направлением создайте *Создать — Устройство MODBUS* для каждого
   адреса ведомого, который опрашивает другая система, и задайте его «Адрес»
   и «Отключено» = «Нет» (и «Применить»). ОИК отвечает только на эти адреса: запрос к другому
   адресу остается без ответа с предупреждением
   `Device with address N was not found`.
4. Выделите устройство и заполните его *Таблицу ретрансляции* так же, как
   для МЭК-60870-5 (смотрите выше).

Адрес правила — номер регистра MODBUS в той же нумерации, что и в адресе
канала (смотрите [Регистры MODBUS](#modbus-registers)):

| Адрес правила | Регистр |
|:---|:---|
| с 1 | Coils (дискретные выходы) |
| с 10001 | Discrete Inputs (дискретные входы) |
| с 30001 | Input Registers (входные регистры) |
| с 40001 | Holding Registers (регистры хранения) |

В каждой таблице регистров адрес правила — не больше 10 000 номеров от ее
начала (например, 40001–50000), поэтому правила ретрансляции передают только
регистры с адресами 0x0000–0x270F.

* Объект в Coils или Discrete Inputs занимает **один бит**: 1, если
  значение отлично от нуля. В регистрах (Input Registers, Holding Registers)
  значение по умолчанию передается одним 16-битным регистром как целое без
  знака UINT16, округленное до ближайшего целого.
* Чтобы передать значение другого типа, задайте в свойствах правила
  «Формат значения». В таблице ретрансляции и в панели «Правило
  ретрансляции» этого свойства нет: в окне «Оборудование» раскройте
  устройство-приемник, щелкните правой кнопкой мыши по правилу и выберите
  *Свойства* (изменение записывается кнопкой «Применить»). «Формат значения» — тип и параметры порядка байт и слов в той же записи,
  что и в адресе канала, но без номера регистра: `FLOAT;swapwords`, `INT32`,
  `DOUBLE;reversewords`, `;swapbytes`. Правило с адресом 40001 и форматом
  `FLOAT;swapwords` передает значение так, как его читает канал
  `FLOAT:40001;swapwords`: FLOAT, INT32 и UINT32 занимают два регистра
  подряд (40001 и 40002), DOUBLE — четыре. Следующее правило ставьте на
  первый свободный регистр после них. Пустой формат — UINT16 в регистре или
  бит в Coils и Discrete Inputs. Тип, кроме BOOL, задается только для
  регистров; номер бита в формате не указывается.
* Значение, которое тип не вмещает, передается ближайшим допустимым:
  70 000 в UINT16 — как 65 535, −5 — как 0. Приемник не получает признака
  достоверности, поэтому выбирайте тип, вмещающий весь диапазон значения.
* Правило с неверным форматом (например, `REAL` или `FLOAT;swapword`) ничего
  не передает, а в журнал устройства записывается предупреждение
  `Wrong MODBUS transmission address`. Регистры такого правила равны 0.
* Если правило удалено, перенесено на другой адрес или у него изменен
  формат, регистры, которые оно занимало, сразу становятся равными 0 (если
  их не занимает другое правило); перезапускать процесс не нужно.
* У устройства без правил первое правило, созданное отметкой объекта,
  получает адрес 40001 — первый регистр хранения; каждое следующее — первый
  регистр после всех, занятых правилами устройства, с учетом «Формата
  значения»: после правила FLOAT, INT32 или UINT32 по адресу 40001 следующее
  получит 40003, после DOUBLE — 40005. Изменение формата у существующего
  правила соседние правила не сдвигает: если правило по адресу 40002
  оказалось внутри правила FLOAT по адресу 40001, в колонке «Статус» у обоих
  написано «Повтор адреса» — сдвиньте одно из них вручную в колонке «Адрес».
  Дискретный объект в
  регистре хранения передается как 0 или 1; чтобы передавать дискретные
  объекты битами, задайте первому правилу адрес 1 (Coils) — следующие
  получат адреса в той же таблице.
* Мастер [серийного создания]({{ '/dev/data-items/' | relative_url }}#bulk-create)
  формат не задает. Для приемника MODBUS его поля «Начальный IOA» и «Шаг IOA»
  означают номера регистров: для правил FLOAT, INT32 и UINT32 задайте
  «Шаг IOA» = 2, для DOUBLE — 4 (по умолчанию шаг равен 1), а затем задайте
  «Формат значения» каждому созданному правилу. «Начальный IOA» мастер
  заполняет первым регистром после всех занятых правилами устройства, а
  строку, попавшую на любой из регистров существующего правила FLOAT, INT32,
  UINT32 или DOUBLE, отмечает «повтор адреса».
* На один запрос чтения ОИК отвечает не более чем 125 регистрами или
  2000 битами (Coils, Discrete Inputs) — это предел протокола MODBUS. На
  запрос большего числа, на чтение за пределами адресов 0x0000–0xFFFF и на
  неполный запрос ОИК отвечает исключением MODBUS (код 03 или 02) и
  соединение не разрывает.
* Запись от приемника в дискретный выход или регистр хранения передается
  объекту правила как команда — с теми же ограничениями, что и команды ДЦ
  выше. Значение читается в формате правила, поэтому запись в правило FLOAT
  или INT32 должна заполнять все его регистры одним запросом; запись только
  в один из них не выполняется, а в журнал устройства записывается
  предупреждение. На запись по адресу 0x2710 и выше, где правил быть не
  может, ОИК отвечает исключением 02 (Illegal Data Address).

Так ретранслирует по MODBUS Сервер версии 2.6. **Сервер 2.5.7** устроен
проще: свойства «Формат значения» у правила нет, и каждое правило передается
одним 16-битным регистром без знака (дробная часть отбрасывается) или одним
битом; поддерживаются только функции 01–04, 05 и 16; на запрос другой
функции или неверный запрос он не отвечает исключением, а закрывает
соединение с приемником.

## Устройства МЭК-61850 {#iec-61850}

Смотрите [отображение модели МЭК-61850]({{ '/protocols/' | relative_url }}#iec-61850) и описание архитектуры [подсистемы МЭК-61850]({{ '/protocols/' | relative_url }}#iec-61850).

Устройство создается командой *Создать — Устройство МЭК-61850* контекстного
меню окна «Оборудование» (щелчок правой кнопкой по свободному месту окна). В его свойствах задаются «Хост» — сетевой адрес устройства — и
«Порт» (по умолчанию 102), а также «Отключено» = «Нет» (и нажимается «Применить»); «Архив событий» — архив для событий устройства, как у других устройств. Свойство
«Компьютер» — имя компьютера, процесс `scada-iec61850` которого обслуживает
устройство (имя компьютера или значение `--host-name` программы
`scada-setup`, регистр букв не важен); пустое значение (по умолчанию) —
компьютер, на котором `scada-setup apply` выполнен без
`--assigned-links-only`. При изменении свойства устройство переходит на
другой компьютер без перезапуска процессов; смотрите
[Выбор процессов Сервера]({{ '/getting-started/' | relative_url }}#choose).
Под устройством
можно создать командой *Создать — RCB МЭК-61850* блок управления отчетами и
указать в его поле «Адрес» MMS-адрес блока в модели устройства, например
`LD0/LLN0$RP$urcbA01` (небуферизованный) или `LD0/LLN0$BR$brcbA01`
(буферизованный). Модель устройства отображается в поддереве «Модель».

Функциональная связь в «Адресе» блока — `RP` или `BR`; блок с другой
функциональной связью Сервер не подписывает. Блоки можно изменять и у
включенного устройства.

**Без блока отчетов объекты устройства значений не получают**: Сервер
получает данные МЭК-61850 только из отчетов, и объект получает значение,
только если его адрес в точности совпадает с элементом набора данных
(DataSet) одного из созданных блоков. Порядок настройки, поддерживаемые
классы данных и телеуправление (включая уставки APC и пошаговое управление
BSC) смотрите в описании
[МЭК-61850]({{ '/protocols/' | relative_url }}#iec-61850).

Часы устройства должны идти по UTC: метки времени МЭК-61850 передаются в
UTC и Сервером не пересчитываются.

Устройство МЭК-61850 не принимает правил
[ретрансляции](#retransmission): в *Таблице ретрансляции* и в мастере
серийного создания его нет. Правила, созданные для устройств МЭК-61850 в
предыдущих версиях, не выполнялись; при обновлении Сервер их удаляет и
записывает число удаленных правил в журнал процесса.

Выбором *Свойства* из контекстного меню любого объекта поддерева Модели можно посмотреть адрес объекта МЭК-61850 для привязки к объектам сервера.

Создать привязанные объекты сервера также можно перетягиванием объектов из Модели в произвольную группу Панели объектов. Перетягиванием группы FC МЭК-61850 можно создать все объекты этой группы. Перетягивание объекта информационной модели на существующий объект сервера обновляет привязку объекта.
