---
title: Резервное копирование
nav_order: 8
parent: Сервер
permalink: /server/backup/
---

# Резервное копирование
{:.no_toc}

* TOC
{:toc}

На каждом компьютере с процессами Сервера копируйте:

* папку `%ProgramData%\Telecontrol\SCADA Server` целиком — у каждого процесса
  в ней своя папка с файлом параметров, базами данных и журналами, а рядом
  лежит файл лицензии `license.json`;
* папку `C:\Program Files\Telecontrol SCADA\data\Certificates` —
  [сертификат Сервера]({{ '/server/opcua/' | relative_url }}#opcua-certificate) и его закрытый ключ, а на
  центральном компьютере также подпапку `ca` — [удостоверяющий центр
  объекта]({{ '/server/opcua/' | relative_url }}#opcua-site-ca) с ключом `ca_key.pem`. Без нее после
  восстановления все остальные компьютеры придется подключать заново (смотрите
  [Новый удостоверяющий центр]({{ '/server/opcua/' | relative_url }}#opcua-renewal)). Храните копию ключей так же
  надежно, как пароли.

Горячий резервный Сервер в версии 2.6 не поддерживается, поэтому центральный
компьютер — единственная точка отказа объекта, и если он выйдет из строя,
вернуть объект к работе можно только восстановлением из резервной копии (смотрите
[Резервирование]({{ '/architecture/' | relative_url }}#резервирование)).

**Под Linux** копируйте папку `/var/lib/scada` целиком и папку
`/opt/telecontrol-scada/data/Certificates`, остановив процессы командой
`sudo /opt/telecontrol-scada/bin/scada-setup stop`. В `/var/lib/scada`
лежит и [файл паролей]({{ '/server/setup/' | relative_url }}#stored-passwords) `secrets/service-secrets.env`, в
котором пароли `svc` и `root` записаны **открытым текстом**: храните копию
так, чтобы ее мог прочитать только `root`, или не включайте этот файл в копию.
Без этого файла службы не запускаются, а `start` его не создает: если копия
сделана без папки `secrets`, при восстановлении оставьте на месте
существующую папку или выполните вместо `start` команду `apply` с паролями
(смотрите [Восстановление](#restore)).

Копируйте только при **остановленных процессах этого компьютера**: копия
файлов работающих баз данных может оказаться несогласованной. В командной
строке с правами администратора:

```bat
"C:\Program Files\Telecontrol SCADA\bin\scada-setup.exe" stop
rem скопируйте %ProgramData%\Telecontrol\SCADA Server
rem и C:\Program Files\Telecontrol SCADA\data\Certificates
"C:\Program Files\Telecontrol SCADA\bin\scada-setup.exe" start --tiers <процессы этого компьютера>
```

Для восстановления понадобятся также пароль `svc`, пароль `root` и
[параметры компьютера]({{ '/server/setup/' | relative_url }}#scada-setup-options) — `--tiers`, `--central`,
`--advertise`, `--license`, отпечаток центрального компьютера и остальные
параметры, если они задавались, — с которыми на нем выполнялся
`scada-setup apply`.
Часть их есть в скопированных файлах параметров процессов, а под Linux в
копию попадает и файл `secrets/service-secrets.env` с паролями, но в виде,
пригодном для `apply`, копия их не дает — храните записанные параметры и
пароли отдельно.

### Резервное копирование конфигурации

Конфигурация хранится в БД SQLite в папке `config\Configuration` процесса
`scada-config`; другие процессы читают ее оттуда. В папке
`filestore\Configuration` — только служебная учетная запись `svc`.

При использовании PostgreSQL используйте стандартные средства резервного копирования PostgreSQL (`pg_dump`).

### Резервное копирование архивов

Исторические БД хранятся в папке `historian\History`, файлы мнемосхем — в
`filestore\FileSystem`.

В версии 2.5 и ранее эти данные находились в папках `Configuration`, `History`
и `FileSystem` непосредственно в `%ProgramData%\Telecontrol\SCADA Server`.
После [перехода с версии 2.5]({{ '/server/upgrade/' | relative_url }}#upgrade-2-5) они остаются на месте, но
процессами 2.6 уже не используются.

### Восстановление {#restore}

Команды `scada-setup` выполняйте по полному пути из командной строки с
правами администратора.

На том же компьютере:

1. Остановите процессы: `scada-setup stop`.
2. Верните на место папку `%ProgramData%\Telecontrol\SCADA Server` (и, если
   ее нет, папку `Certificates`, а затем ограничьте доступ к файлам ключей
   командами `icacls`, приведенными ниже, в шаге 3 для нового компьютера) из
   резервной копии.
3. Запустите процессы: `scada-setup start` с
   [параметрами компьютера]({{ '/server/setup/' | relative_url }}#scada-setup-options). Возвращенная папка получает права
   папки `%ProgramData%`, которые позволяют читать ее любому пользователю
   компьютера; `start` перед запуском служб снова закрывает ее для остальных
   пользователей.
4. Проверьте результат: `scada-setup status`.

На новом или переустановленном компьютере:

1. Установите пакет **той же версии**, что и в резервной копии.
2. Верните папку `%ProgramData%\Telecontrol\SCADA Server` из резервной копии.
3. **Если имя компьютера то же**, верните и папку
   `C:\Program Files\Telecontrol SCADA\data\Certificates`, а затем ограничьте
   доступ к файлам ключей. Скопированный файл получает права папки
   `C:\Program Files`, которые позволяют читать его любому пользователю
   компьютера, а `start` и `apply` права на эти файлы не исправляют. Вторая
   команда нужна только на центральном компьютере, где есть подпапка `ca`:

   ```bat
   icacls "C:\Program Files\Telecontrol SCADA\data\Certificates\ServerPrivateKey.pem" /inheritance:r /grant:r *S-1-5-18:F *S-1-5-32-544:F
   icacls "C:\Program Files\Telecontrol SCADA\data\Certificates\ca\ca_key.pem" /inheritance:r /grant:r *S-1-5-18:F *S-1-5-32-544:F
   ```

   **Если имя компьютера другое**, не возвращайте из папки `Certificates`
   файлы `ServerCertificate.pem` и `ServerPrivateKey.pem` (или удалите их):
   старый сертификат называет прежнее имя компьютера, а `apply` создает новую
   пару, только если ни одного из двух файлов нет. **Подпапку `ca`
   центрального компьютера верните в любом случае** — иначе `apply` создаст
   новый удостоверяющий центр, и остальные компьютеры придется подключать
   заново (смотрите [Новый удостоверяющий центр]({{ '/server/opcua/' | relative_url }}#opcua-renewal)) — и
   ограничьте доступ к ее ключу второй командой `icacls`, приведенной выше. На
   компьютере без `scada-config` выполните `apply` на шаге 4 вместе с
   `--central-fingerprint`, чтобы получить новый сертификат от
   удостоверяющего центра. Отпечаток возьмите из вывода `scada-setup status`
   на центральном компьютере сейчас, а не из записанных параметров: после
   обновления сертификата центрального компьютера он другой.
4. Выполните `scada-setup apply` с теми же [параметрами
   компьютера]({{ '/server/setup/' | relative_url }}#scada-setup-options), что и раньше, паролем `svc` остальных компьютеров
   объекта и паролем `root`. Прежний пароль `svc` из восстановленных баз знать не
   нужно: при запуске процессы записывают в базу пароль, переданный `apply`. `apply` регистрирует
   службы и запускает их; восстановленные базы и сертификат он сохраняет.
   Если на других компьютерах объекта этот компьютер указан в `--central`
   по адресу, который изменился, выполните там `apply` с новым адресом. Если на этом компьютере работают процессы протокольного
   уровня, он был настроен с `--advertise` и его адрес изменился, укажите в
   `--advertise` новый адрес.
5. Заново создайте правила брандмауэра для входящих подключений — в
   резервной копии их нет (смотрите
   [Настройка сети]({{ '/getting-started/' | relative_url }}#network)). Если
   адрес этого компьютера изменился, исправьте и списки `remoteip` в
   правилах остальных компьютеров Сервера.
6. Если это центральный компьютер и его адрес или имя изменились, введите
   новое в поле *Сервер* окна входа каждого Клиента (смотрите
   [Запуск Клиента]({{ '/getting-started/' | relative_url }}#client-start)).
7. Проверьте результат: `scada-setup status`.

С новым сертификатом сторонние клиенты OPC UA, доверявшие старому, придется
настроить заново.

**Под Linux** папки те же, что и при [резервном копировании]({{ '/server/backup/' | relative_url }}):
`/var/lib/scada` и `/opt/telecontrol-scada/data/Certificates`, а команды —
`sudo /opt/telecontrol-scada/bin/scada-setup …`; шаг с `icacls` не нужен.
Файлы, возвращенные под `root` (например, `cp -r`), принадлежат `root`, но
`scada-setup start` перед запуском служб возвращает их учетной записи `scada`
и снова закрывает папки процессов для остальных пользователей, поэтому на
том же компьютере достаточно шага 3 (`start`), если папка
`secrets` на месте (иначе выполните `apply` с паролями); на новом компьютере
выполните `apply`, как описано выше («На новом или переустановленном
компьютере»). Если `start` сообщает, что учетной записи `scada` нет, система
была переустановлена — восстанавливайте по шагам для нового компьютера.
